<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper plugin-docs plugin-id-default docs-version-current docs-doc-page docs-doc-id-Product/Industrial-Solutions/BACnet/at-command-guide-en" data-has-hydrated="false">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v3.8.0">
<title data-rh="true">EOE-W55RP20_BACnet Module AT Command Guide | WIZnet Document System</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:image" content="https://docs.wiznet.io/img/wiznet-logo.png"><meta data-rh="true" name="twitter:image" content="https://docs.wiznet.io/img/wiznet-logo.png"><meta data-rh="true" property="og:url" content="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/at-command-guide-en"><meta data-rh="true" property="og:locale" content="en"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="EOE-W55RP20_BACnet Module AT Command Guide | WIZnet Document System"><meta data-rh="true" name="description" content="Reference for all 56 AT commands of the EOE-W55RP20_BACnet module"><meta data-rh="true" property="og:description" content="Reference for all 56 AT commands of the EOE-W55RP20_BACnet module"><meta data-rh="true" name="keywords" content="AT Command,BACnet,EOE-W55RP20,W55RP20"><link data-rh="true" rel="icon" href="/img/wizfavicon.ico"><link data-rh="true" rel="canonical" href="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/at-command-guide-en"><link data-rh="true" rel="alternate" href="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/at-command-guide-en" hreflang="en"><link data-rh="true" rel="alternate" href="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/at-command-guide-en" hreflang="x-default"><link data-rh="true" rel="preconnect" href="https://VXDI0EL2J7-dsn.algolia.net" crossorigin="anonymous"><script data-rh="true" type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Products","item":"https://docs.wiznet.io/"},{"@type":"ListItem","position":2,"name":"BACnet","item":"https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/"},{"@type":"ListItem","position":3,"name":"AT Command Guide","item":"https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/at-command-guide-en"}]}</script><link rel="preconnect" href="https://www.google-analytics.com">
<script>window.ga=window.ga||function(){(ga.q=ga.q||[]).push(arguments)},ga.l=+new Date,ga("create","UA-207547783-2","auto"),ga("set","anonymizeIp",!0),ga("send","pageview")</script>
<script async src="https://www.google-analytics.com/analytics.js"></script>
<link rel="preconnect" href="https://www.google-analytics.com">
<link rel="preconnect" href="https://www.googletagmanager.com">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-B4NBQPV6VG"></script>
<script>function gtag(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],gtag("js",new Date),gtag("config","G-B4NBQPV6VG",{})</script>



<link rel="search" type="application/opensearchdescription+xml" title="WIZnet Document System" href="/opensearch.xml">
<link rel="preconnect" href="https://cdn.channel.io">
<script>!function(){var n=window;if(n.ChannelIO)return(window.console.error||window.console.log||function(){})("ChannelIO script included twice.");var e=function(){e.c(arguments)};function t(){if(!n.ChannelIOInitialized){n.ChannelIOInitialized=!0;var e=document.createElement("script");e.type="text/javascript",e.async=!0,e.src="https://cdn.channel.io/plugin/ch-plugin-web.js",e.charset="UTF-8";var t=document.getElementsByTagName("script")[0];t.parentNode.insertBefore(e,t)}}e.q=[],e.c=function(n){e.q.push(n)},n.ChannelIO=e,"complete"===document.readyState?t():window.attachEvent?window.attachEvent("onload",t):(window.addEventListener("DOMContentLoaded",t,!1),window.addEventListener("load",t,!1))}(),ChannelIO("boot",{pluginKey:"cb95c060-ab4c-45ec-bbe8-fe40a1ea3aec"})</script><link rel="stylesheet" href="/assets/css/styles.f4e46123.css">
<script src="/assets/js/runtime~main.69472fcf.js" defer="defer"></script>
<script src="/assets/js/main.b35d0006.js" defer="defer"></script>
</head>
<body class="navigation-with-keyboard">
<svg xmlns="http://www.w3.org/2000/svg" style="display: none;"><defs>
<symbol id="theme-svg-external-link" viewBox="0 0 24 24"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t="light";var e=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme")}catch(t){}}();document.documentElement.setAttribute("data-theme",e||t),document.documentElement.setAttribute("data-theme-choice",e||t)}(),function(){try{const n=new URLSearchParams(window.location.search).entries();for(var[t,e]of n)if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}(),document.documentElement.setAttribute("data-announcement-bar-initially-dismissed",function(){try{return"true"===localStorage.getItem("docusaurus.announcement.dismiss")}catch(t){}return!1}())</script><div id="__docusaurus"><div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Skip to main content</a></div><div class="theme-announcement-bar announcementBar_mb4j" style="background-color:#C51A4A;color:#fafbfc" role="banner"><div class="content_knG7 announcementBarContent_xLdY">⭐️ Meet our new products: <a target="" rel="noopener noreferrer" href="/Product/Chip/MCU/W55RP20">ioNIC Chip</a> and <a target="" rel="noopener noreferrer" href="/Product/Chip/MCU/W55RP20/w55rp20-evb-pico">W55RP20-EVB-Pico</a> ⭐️</div></div><nav aria-label="Main" class="theme-layout-navbar navbar navbar--fixed-top navbarHideable_m1mJ"><div class="navbar__inner"><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/"><div class="navbar__logo"><img src="/img/wiznet_logo.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/wiznet_logo-white.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></div></a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a href="#" aria-haspopup="true" aria-expanded="false" role="button" class="navbar__link">Documents</a><ul class="dropdown__menu"><li><a class="dropdown__link" href="/introduction">Introduction ➤</a></li><li><a class="dropdown__link" href="/Design-Guide/design_guide">Design Guide ➤</a></li><li><a class="dropdown__link" href="/VAR-Products-using-WIZnet/var_products_using_wiznet">VAR Products ➤</a></li></ul></div><a href="https://www.wiznet.io/" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">WIZnet<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><a href="https://maker.wiznet.io/forum/" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">Forum<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><a href="https://github.com/Wiznet/" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">GitHub<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP systemToggleIcon_QzmC"><path fill="currentColor" d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"></path></svg></button></div><div class="navbarSearchContainer_Bca1"><button type="button" class="DocSearch DocSearch-Button" aria-label="Search (Command+K)"><span class="DocSearch-Button-Container"><svg width="20" height="20" class="DocSearch-Search-Icon" viewBox="0 0 20 20" aria-hidden="true"><path d="M14.386 14.386l4.0877 4.0877-4.0877-4.0877c-2.9418 2.9419-7.7115 2.9419-10.6533 0-2.9419-2.9418-2.9419-7.7115 0-10.6533 2.9418-2.9419 7.7115-2.9419 10.6533 0 2.9419 2.9418 2.9419 7.7115 0 10.6533z" stroke="currentColor" fill="none" fill-rule="evenodd" stroke-linecap="round" stroke-linejoin="round"></path></svg><span class="DocSearch-Button-Placeholder">Search</span></span><span class="DocSearch-Button-Keys"></span></button></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="theme-layout-main main-wrapper mainWrapper_z2l0"><div class="docsWrapper_hBAB"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docRoot_UBD9"><aside class="theme-doc-sidebar-container docSidebarContainer_YfHR"><div class="sidebarViewport_aRkj"><div class="sidebar_njMd sidebarWithHideableNavbar_wUlq"><a tabindex="-1" class="sidebarLogo_isFc" href="/"><img src="/img/wiznet_logo.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/wiznet_logo-white.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></a><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG menuWithAnnouncementBar_GW3s"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--active" href="/">Products</a><button aria-label="Collapse sidebar category &#x27;Products&#x27;" aria-expanded="true" type="button" class="clean-btn menu__caret"></button></div><ul class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" tabindex="0" href="/Product/Chip/MCU">Chips</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" tabindex="0" href="/Product/Modules/Serial-to-Ethernet-Module/s2e_module">Modules</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" role="button" aria-expanded="true" tabindex="0" href="/Product/Industrial-Solutions/SNMP">Industrial Solutions</a></div><ul class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-3 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist" tabindex="0" href="/Product/Industrial-Solutions/SNMP">SNMP</a><button aria-label="Expand sidebar category &#x27;SNMP&#x27;" aria-expanded="false" type="button" class="clean-btn menu__caret"></button></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-3 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--active" tabindex="0" href="/Product/Industrial-Solutions/BACnet">BACnet</a><button aria-label="Collapse sidebar category &#x27;BACnet&#x27;" aria-expanded="true" type="button" class="clean-btn menu__caret"></button></div><ul class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-4 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" role="button" aria-expanded="true" tabindex="0" href="/Product/Industrial-Solutions/BACnet/at-command-guide-en">Documentation</a></div><ul class="menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-5 menu__list-item"><a class="menu__link" index="0" tabindex="0" activepath="/Product/Industrial-Solutions/BACnet/at-command-guide-en" href="/Product/Industrial-Solutions/BACnet/at-command-guide-en">AT Command Guide</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-5 menu__list-item"><a class="menu__link" index="1" tabindex="0" activepath="/Product/Industrial-Solutions/BACnet/at-command-guide-en" href="/Product/Industrial-Solutions/BACnet/pics-en">PICS</a></li></ul></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-4 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" tabindex="0" href="/Product/Industrial-Solutions/BACnet/getting-started-en">Setup &amp; Configuration</a></div></li></ul></li></ul></li></ul></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" href="/Product/Chip/MCU/W7100/w7100a">Obsolete</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist" href="/Design-Guide/design_guide">Design Guide</a><button aria-label="Expand sidebar category &#x27;Design Guide&#x27;" aria-expanded="false" type="button" class="clean-btn menu__caret"></button></div></li></ul></nav><button type="button" title="Collapse sidebar" aria-label="Collapse sidebar" class="button button--secondary button--outline collapseSidebarButton_PEFL"><svg width="20" height="20" aria-hidden="true" class="collapseSidebarButtonIcon_kv0_"><g fill="#7a7a7a"><path d="M9.992 10.023c0 .2-.062.399-.172.547l-4.996 7.492a.982.982 0 01-.828.454H1c-.55 0-1-.453-1-1 0-.2.059-.403.168-.551l4.629-6.942L.168 3.078A.939.939 0 010 2.528c0-.548.45-.997 1-.997h2.996c.352 0 .649.18.828.45L9.82 9.472c.11.148.172.347.172.55zm0 0"></path><path d="M19.98 10.023c0 .2-.058.399-.168.547l-4.996 7.492a.987.987 0 01-.828.454h-3c-.547 0-.996-.453-.996-1 0-.2.059-.403.168-.551l4.625-6.942-4.625-6.945a.939.939 0 01-.168-.55 1 1 0 01.996-.997h3c.348 0 .649.18.828.45l4.996 7.492c.11.148.168.347.168.55zm0 0"></path></g></svg></button></div></div></aside><main class="docMainContainer_TBSr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs"><li class="breadcrumbs__item"><a aria-label="Home page" class="breadcrumbs__link" href="/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li class="breadcrumbs__item"><a class="breadcrumbs__link" href="/"><span>Products</span></a></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Industrial Solutions</span></li><li class="breadcrumbs__item"><a class="breadcrumbs__link" href="/Product/Industrial-Solutions/BACnet"><span>BACnet</span></a></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Documentation</span></li><li class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link">AT Command Guide</span></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>EOE-W55RP20_BACnet Module AT Command Guide</h1></header>
<p>This is the reference for the commands with which a host MCU configures the EOE-W55RP20_BACnet
module over UART, puts values into BACnet objects, and receives writes that come from the network.</p>
<p>Firmware 1.0.0. <strong>56 commands</strong> (including the bare <code>AT</code>). The B/IP-only build lacks the 7 marked <code>[SC]</code> and has 49.</p>
<hr>
<a id="sec-0"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="0-contents">0. Contents<a href="#0-contents" class="hash-link" aria-label="Direct link to 0. Contents" title="Direct link to 0. Contents">​</a></h2>
<table><thead><tr><th>§</th><th>Contents</th></tr></thead><tbody><tr><td><a href="#sec-1">1</a></td><td><a href="#sec-1"><strong>Full command list</strong> (by category)</a></td></tr><tr><td><a href="#sec-2">2</a></td><td><a href="#sec-2">Alphabetical index</a></td></tr><tr><td><a href="#sec-3">3</a></td><td><a href="#sec-3">Syntax and rules</a></td></tr><tr><td><a href="#sec-4">4</a></td><td><a href="#sec-4"><strong>Device</strong> — device control, storage, diagnostics</a></td></tr><tr><td><a href="#sec-5">5</a></td><td><a href="#sec-5"><strong>Network</strong> — addressing</a></td></tr><tr><td><a href="#sec-6">6</a></td><td><a href="#sec-6"><strong>BACnet</strong> — device identity and mode</a></td></tr><tr><td><a href="#sec-7">7</a></td><td><a href="#sec-7"><strong>B/IP</strong> — BACnet/IP datalink</a></td></tr><tr><td><a href="#sec-8">8</a></td><td><a href="#sec-8"><strong>SC</strong> — BACnet/SC datalink</a></td></tr><tr><td><a href="#sec-9">9</a></td><td><a href="#sec-9"><strong>Object</strong> — host objects and object mapping</a></td></tr><tr><td><a href="#sec-10">10</a></td><td><a href="#sec-10"><strong>Time</strong> — clock and time source</a></td></tr><tr><td><a href="#sec-11">11</a></td><td><a href="#sec-11"><strong>Socket</strong> — TCP/UDP user channels</a></td></tr><tr><td><a href="#sec-12">12</a></td><td><a href="#sec-12"><strong>Web</strong> — web administration</a></td></tr><tr><td><a href="#sec-13">13</a></td><td><a href="#sec-13"><strong>OTA</strong> — firmware update</a></td></tr><tr><td><a href="#sec-14">14</a></td><td><a href="#sec-14">URC (asynchronous events)</a></td></tr><tr><td><a href="#sec-15">15</a></td><td><a href="#sec-15"><code>AT+DIAG?</code> line reference</a></td></tr><tr><td><a href="#sec-16">16</a></td><td><a href="#sec-16">Error codes</a></td></tr><tr><td><a href="#sec-17">17</a></td><td><a href="#sec-17">Common pitfalls</a></td></tr><tr><td><a href="#sec-18">18</a></td><td><a href="#sec-18">Related documents</a></td></tr></tbody></table>
<hr>
<a id="sec-1"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="1-full-command-list">1. Full command list<a href="#1-full-command-list" class="hash-link" aria-label="Direct link to 1. Full command list" title="Direct link to 1. Full command list">​</a></h2>
<p><strong>Click a command name in the tables below to jump to its description.</strong></p>
<p>The Set, Query and Exec columns show which forms a command accepts: a ● means that form exists. The
Save column shows how a setting is kept.</p>
<table><thead><tr><th>Column</th><th>Form</th><th>Meaning</th></tr></thead><tbody><tr><td><strong>Set</strong></td><td><code>AT+NAME=&lt;value&gt;</code></td><td>Sets a value or orders an action</td></tr><tr><td><strong>Query</strong></td><td><code>AT+NAME?</code></td><td>Reads the current value. Without a ● here there is no way to read it</td></tr><tr><td><strong>Exec</strong></td><td><code>AT+NAME</code></td><td>Performs an action with no arguments</td></tr><tr><td><strong>Save</strong></td><td></td><td>A ● means the value is stored <strong>and applied</strong> only by <a href="#cmd-save"><code>AT+SAVE</code></a> (<a href="#sec-3">§3.5</a>); a ● with a footnote is an exception whose value is used before that. <code>—</code> means the command stores what it changes by itself. A blank means there is no setting to store (queries, actions, values passed through)</td></tr></tbody></table>
<p><strong><code>[SC]</code></strong> marks a command that exists only in builds that include the BACnet/SC datalink. The
standard build has them; the B/IP-only build does not, so they get <code>ERROR:INVALID_COMMAND</code> — in that
build <a href="#cmd-bacmode"><code>AT+BACMODE=SC</code></a> is <code>ERROR:NOT_SUPPORTED</code>. <code>AT+BIP</code> · <code>AT+BIPFD</code> ·
<code>AT+BMAP*</code> are in both shipped builds (standard and B/IP-only).</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="11-device--device-control-storage-diagnostics-4">1.1 Device — device control, storage, diagnostics (<a href="#sec-4">§4</a>)<a href="#11-device--device-control-storage-diagnostics-4" class="hash-link" aria-label="Direct link to 11-device--device-control-storage-diagnostics-4" title="Direct link to 11-device--device-control-storage-diagnostics-4">​</a></h3>
<table><thead><tr><th>#</th><th>Command</th><th style="text-align:center">Set</th><th style="text-align:center">Query</th><th style="text-align:center">Exec</th><th style="text-align:center">Save</th><th>Function</th></tr></thead><tbody><tr><td>1</td><td><a href="#cmd-at"><code>AT</code></a></td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center"></td><td>Check the module answers</td></tr><tr><td>2</td><td><a href="#cmd-save"><code>AT+SAVE</code></a></td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center">—</td><td>Write the settings to flash and apply them (BACnet settings included)</td></tr><tr><td>3</td><td><a href="#cmd-reboot"><code>AT+REBOOT</code></a></td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center">—</td><td>Close all connections and reboot</td></tr><tr><td>4</td><td><a href="#cmd-factory"><code>AT+FACTORY</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">—</td><td>Factory reset (<code>&quot;CONFIRM&quot;</code> required, <strong>also erases the SC credentials</strong>)</td></tr><tr><td>5</td><td><a href="#cmd-version"><code>AT+VERSION</code></a></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td>Firmware, model, serial, Product ID</td></tr><tr><td>6</td><td><a href="#cmd-diag"><code>AT+DIAG</code></a></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td>Socket, port, storage, watchdog, BACnet, B/IP, SC and clock statistics (<a href="#sec-15">§15</a>)</td></tr><tr><td>7</td><td><a href="#cmd-uart"><code>AT+UART</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>AT port speed, data bits, parity, flow control (<strong>applied after a reboot</strong>)</td></tr><tr><td>8</td><td><a href="#cmd-productid"><code>AT+PRODUCTID</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●³</td><td>Product ID <strong>override</strong></td></tr></tbody></table>
<p>³ <strong>Used from the moment it is set</strong> — <a href="#cmd-save"><code>AT+SAVE</code></a> only makes it survive a reboot (<a href="#sec-3">§3.5</a>).</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="12-network--addressing-5">1.2 Network — addressing (<a href="#sec-5">§5</a>)<a href="#12-network--addressing-5" class="hash-link" aria-label="Direct link to 12-network--addressing-5" title="Direct link to 12-network--addressing-5">​</a></h3>
<table><thead><tr><th>#</th><th>Command</th><th style="text-align:center">Set</th><th style="text-align:center">Query</th><th style="text-align:center">Exec</th><th style="text-align:center">Save</th><th>Function</th></tr></thead><tbody><tr><td>9</td><td><a href="#cmd-netmode"><code>AT+NETMODE</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>DHCP / STATIC</td></tr><tr><td>10</td><td><a href="#cmd-ip"><code>AT+IP</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>IP address (the query gives <strong>the chip&#x27;s current value</strong>)</td></tr><tr><td>11</td><td><a href="#cmd-mask"><code>AT+MASK</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>Subnet mask (the query gives the chip&#x27;s current value)</td></tr><tr><td>12</td><td><a href="#cmd-gw"><code>AT+GW</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>Gateway (the query gives the chip&#x27;s current value)</td></tr><tr><td>13</td><td><a href="#cmd-dns"><code>AT+DNS</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>DNS server</td></tr></tbody></table>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="13-bacnet--device-identity-and-mode-6">1.3 BACnet — device identity and mode (<a href="#sec-6">§6</a>)<a href="#13-bacnet--device-identity-and-mode-6" class="hash-link" aria-label="Direct link to 13-bacnet--device-identity-and-mode-6" title="Direct link to 13-bacnet--device-identity-and-mode-6">​</a></h3>
<table><thead><tr><th>#</th><th>Command</th><th style="text-align:center">Set</th><th style="text-align:center">Query</th><th style="text-align:center">Exec</th><th style="text-align:center">Save</th><th>Function</th></tr></thead><tbody><tr><td>14</td><td><a href="#cmd-bacmode"><code>AT+BACMODE</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>Datalink selection — <code>OFF</code> / <code>BIP</code> / <code>SC</code> (factory default <code>OFF</code>)</td></tr><tr><td>15</td><td><a href="#cmd-bacdev"><code>AT+BACDEV</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>Device instance and Object_Name (derived from the MAC by default)</td></tr><tr><td>16</td><td><a href="#cmd-bacvendor"><code>AT+BACVENDOR</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>Vendor_Identifier · Vendor_Name · Model_Name — <strong>the manufacturer identity</strong> (default WIZnet · 1697)</td></tr><tr><td>17</td><td><a href="#cmd-bacdevinfo"><code>AT+BACDEVINFO</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>Location · Description of the Device</td></tr><tr><td>18</td><td><a href="#cmd-bacapdu"><code>AT+BACAPDU</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>APDU_Timeout · Number_Of_APDU_Retries</td></tr><tr><td>19</td><td><a href="#cmd-bacnetnum"><code>AT+BACNETNUM</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>Network_Number of the B/IP and SC Network Ports</td></tr><tr><td>20</td><td><a href="#cmd-bacpass"><code>AT+BACPASS</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">●</td><td>DCC · ReinitializeDevice password (<strong>no query</strong>)</td></tr></tbody></table>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="14-bip--bacnetip-datalink-7">1.4 B/IP — BACnet/IP datalink (<a href="#sec-7">§7</a>)<a href="#14-bip--bacnetip-datalink-7" class="hash-link" aria-label="Direct link to 14-bip--bacnetip-datalink-7" title="Direct link to 14-bip--bacnetip-datalink-7">​</a></h3>
<table><thead><tr><th>#</th><th>Command</th><th style="text-align:center">Set</th><th style="text-align:center">Query</th><th style="text-align:center">Exec</th><th style="text-align:center">Save</th><th>Function</th></tr></thead><tbody><tr><td>21</td><td><a href="#cmd-bip"><code>AT+BIP</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>UDP port (default 47808) and broadcast method</td></tr><tr><td>22</td><td><a href="#cmd-bipfd"><code>AT+BIPFD</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>Foreign Device registration (BBMD · port · TTL)</td></tr></tbody></table>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="15-sc--bacnetsc-datalink-8">1.5 SC — BACnet/SC datalink (<a href="#sec-8">§8</a>)<a href="#15-sc--bacnetsc-datalink-8" class="hash-link" aria-label="Direct link to 15-sc--bacnetsc-datalink-8" title="Direct link to 15-sc--bacnetsc-datalink-8">​</a></h3>
<table><thead><tr><th>#</th><th>Command</th><th style="text-align:center">Set</th><th style="text-align:center">Query</th><th style="text-align:center">Exec</th><th style="text-align:center">Save</th><th>Function</th></tr></thead><tbody><tr><td>23</td><td><a href="#cmd-bschub"><code>AT+BSCHUB</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td><code>[SC]</code> Hub URIs — primary · failover (<code>wss://</code>)</td></tr><tr><td>24</td><td><a href="#cmd-bsctime"><code>AT+BSCTIME</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td><code>[SC]</code> The five hub connector timers</td></tr><tr><td>25</td><td><a href="#cmd-bscvalidity"><code>AT+BSCVALIDITY</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td><code>[SC]</code> Certificate validity-period check while the clock is unknown — <code>LENIENT</code> / <code>STRICT</code></td></tr><tr><td>26</td><td><a href="#cmd-bschostcheck"><code>AT+BSCHOSTCHECK</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td><code>[SC]</code> Name check of the hub certificate — <code>OFF</code> / <code>ON</code></td></tr><tr><td>27</td><td><a href="#cmd-bscstatus"><code>AT+BSCSTATUS</code></a></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td><code>[SC]</code> Hub connection state, VMAC, UUID, last failure</td></tr><tr><td>28</td><td><a href="#cmd-bsccert"><code>AT+BSCCERT</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">—</td><td><code>[SC]</code> Start, delete or cancel a credential upload; list the stored items (<strong>the private key is never exported</strong>)</td></tr><tr><td>29</td><td><a href="#cmd-bsccertw"><code>AT+BSCCERTW</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">—</td><td><code>[SC]</code> Write a credential chunk — <strong>binary mode</strong> (<a href="#sec-3">§3.4</a>)</td></tr></tbody></table>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="16-object--host-objects-and-object-mapping-9">1.6 Object — host objects and object mapping (<a href="#sec-9">§9</a>)<a href="#16-object--host-objects-and-object-mapping-9" class="hash-link" aria-label="Direct link to 16-object--host-objects-and-object-mapping-9" title="Direct link to 16-object--host-objects-and-object-mapping-9">​</a></h3>
<table><thead><tr><th>#</th><th>Command</th><th style="text-align:center">Set</th><th style="text-align:center">Query</th><th style="text-align:center">Exec</th><th style="text-align:center">Save</th><th>Function</th></tr></thead><tbody><tr><td>30</td><td><a href="#cmd-bobjadd"><code>AT+BOBJADD</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">●¹</td><td>Define an object (AI · AO · AV · BI · BO · BV · MSI · MSO · MSV)</td></tr><tr><td>31</td><td><a href="#cmd-bobjdel"><code>AT+BOBJDEL</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">●¹</td><td>Delete an object</td></tr><tr><td>32</td><td><a href="#cmd-bobjval"><code>AT+BOBJVAL</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center"></td><td>Host → Present_Value · Reliability (immediate)</td></tr><tr><td>33</td><td><a href="#cmd-bobj"><code>AT+BOBJ</code></a></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td>Object list — type, instance, name, flags, current value</td></tr><tr><td>34</td><td><a href="#cmd-bwrack"><code>AT+BWRACK</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center"></td><td>The host&#x27;s answer to a confirmed (CONFIRMED) remote write</td></tr><tr><td>35</td><td><a href="#cmd-bmap"><code>AT+BMAP</code></a></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td>Source, object count, CRC and generation of the stored mapping</td></tr><tr><td>36</td><td><a href="#cmd-bmapreload"><code>AT+BMAPRELOAD</code></a></td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center">—</td><td>Re-apply the CSV in storage</td></tr><tr><td>37</td><td><a href="#cmd-bmapclear"><code>AT+BMAPCLEAR</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">—</td><td>Delete the mapping and every object (<code>&quot;CONFIRM&quot;</code>)</td></tr></tbody></table>
<p>¹ The object table changes immediately, but <strong>without <a href="#cmd-save"><code>AT+SAVE</code></a> it is gone at the next boot.</strong></p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="17-time--clock-and-time-source-10">1.7 Time — clock and time source (<a href="#sec-10">§10</a>)<a href="#17-time--clock-and-time-source-10" class="hash-link" aria-label="Direct link to 17-time--clock-and-time-source-10" title="Direct link to 17-time--clock-and-time-source-10">​</a></h3>
<table><thead><tr><th>#</th><th>Command</th><th style="text-align:center">Set</th><th style="text-align:center">Query</th><th style="text-align:center">Exec</th><th style="text-align:center">Save</th><th>Function</th></tr></thead><tbody><tr><td>38</td><td><a href="#cmd-time"><code>AT+TIME</code></a></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td>Current UTC, and the source and age of the last synchronization</td></tr><tr><td>39</td><td><a href="#cmd-timesrc"><code>AT+TIMESRC</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>Time source — <code>NONE</code> / <code>BACNET</code> / <code>SNTP</code> / <code>BOTH</code>, SNTP server and interval</td></tr><tr><td>40</td><td><a href="#cmd-utcoffset"><code>AT+UTCOFFSET</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●</td><td>UTC_Offset of the Device</td></tr></tbody></table>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="18-socket--tcpudp-user-channels-11">1.8 Socket — TCP/UDP user channels (<a href="#sec-11">§11</a>)<a href="#18-socket--tcpudp-user-channels-11" class="hash-link" aria-label="Direct link to 18-socket--tcpudp-user-channels-11" title="Direct link to 18-socket--tcpudp-user-channels-11">​</a></h3>
<table><thead><tr><th>#</th><th>Command</th><th style="text-align:center">Set</th><th style="text-align:center">Query</th><th style="text-align:center">Exec</th><th style="text-align:center">Save</th><th>Function</th></tr></thead><tbody><tr><td>41</td><td><a href="#cmd-sockavail"><code>AT+SOCKAVAIL</code></a></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td>Number of channels that can be opened now</td></tr><tr><td>42</td><td><a href="#cmd-sockstatus"><code>AT+SOCKSTATUS</code></a></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td>Channel status list</td></tr><tr><td>43</td><td><a href="#cmd-sockopen"><code>AT+SOCKOPEN</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center"></td><td>Open a channel (TCP_CLIENT/SERVER/UDP)</td></tr><tr><td>44</td><td><a href="#cmd-sockclose"><code>AT+SOCKCLOSE</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center"></td><td>Close a channel</td></tr><tr><td>45</td><td><a href="#cmd-socksend"><code>AT+SOCKSEND</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center"></td><td>Send — <strong>binary mode</strong> (<a href="#sec-3">§3.4</a>)</td></tr><tr><td>46</td><td><a href="#cmd-socksendto"><code>AT+SOCKSENDTO</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center"></td><td>UDP send to a given destination — binary mode</td></tr><tr><td>47</td><td><a href="#cmd-sockpeer"><code>AT+SOCKPEER</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center"></td><td>Default UDP recipient</td></tr><tr><td>48</td><td><a href="#cmd-sockopt"><code>AT+SOCKOPT</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td>Socket options</td></tr></tbody></table>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="19-web--web-administration-12">1.9 Web — web administration (<a href="#sec-12">§12</a>)<a href="#19-web--web-administration-12" class="hash-link" aria-label="Direct link to 19-web--web-administration-12" title="Direct link to 19-web--web-administration-12">​</a></h3>
<table><thead><tr><th>#</th><th>Command</th><th style="text-align:center">Set</th><th style="text-align:center">Query</th><th style="text-align:center">Exec</th><th style="text-align:center">Save</th><th>Function</th></tr></thead><tbody><tr><td>49</td><td><a href="#cmd-web"><code>AT+WEB</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●⁴</td><td>Web UI on or off (+ timeout)</td></tr><tr><td>50</td><td><a href="#cmd-webuser"><code>AT+WEBUSER</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●⁴</td><td>Login account</td></tr><tr><td>51</td><td><a href="#cmd-webpass"><code>AT+WEBPASS</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">●⁴</td><td>Set the password (<strong>no query</strong>)</td></tr><tr><td>52</td><td><a href="#cmd-webtimeout"><code>AT+WEBTIMEOUT</code></a></td><td style="text-align:center">●</td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center">●⁴</td><td>Session timeout</td></tr></tbody></table>
<p>⁴ <strong>The login check uses the new value from the moment it is set</strong> (account · password · the refusal of
logins under <code>AT+WEB=0</code> · the session timeout of the next login). Only opening and closing the web
server, and making the values survive a reboot, are done by <a href="#cmd-save"><code>AT+SAVE</code></a> (<a href="#sec-12">§12</a>).</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="110-ota--firmware-update-13">1.10 OTA — firmware update (<a href="#sec-13">§13</a>)<a href="#110-ota--firmware-update-13" class="hash-link" aria-label="Direct link to 110-ota--firmware-update-13" title="Direct link to 110-ota--firmware-update-13">​</a></h3>
<table><thead><tr><th>#</th><th>Command</th><th style="text-align:center">Set</th><th style="text-align:center">Query</th><th style="text-align:center">Exec</th><th style="text-align:center">Save</th><th>Function</th></tr></thead><tbody><tr><td>53</td><td><a href="#cmd-otafwup"><code>AT+OTAFWUP</code></a></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center"></td><td><strong>Send firmware over UART</strong></td></tr><tr><td>54</td><td><a href="#cmd-otastatus"><code>AT+OTASTATUS</code></a></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center"></td><td style="text-align:center"></td><td>Progress state and percentage</td></tr><tr><td>55</td><td><a href="#cmd-otacancel"><code>AT+OTACANCEL</code></a></td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center"></td><td>Cancel an update in progress</td></tr><tr><td>56</td><td><a href="#cmd-otareboot"><code>AT+OTAREBOOT</code></a></td><td style="text-align:center"></td><td style="text-align:center"></td><td style="text-align:center">●</td><td style="text-align:center"></td><td>Reboot into the prepared image</td></tr></tbody></table>
<hr>
<a id="sec-2"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="2-alphabetical-index">2. Alphabetical index<a href="#2-alphabetical-index" class="hash-link" aria-label="Direct link to 2. Alphabetical index" title="Direct link to 2. Alphabetical index">​</a></h2>
<p>The same order as the command table (case-insensitive). The firmware binary-searches in this order.</p>
<table><thead><tr><th>Command</th><th>Category</th><th>§</th><th>Command</th><th>Category</th><th>§</th></tr></thead><tbody><tr><td><a href="#cmd-at"><code>AT</code></a></td><td>Device</td><td><a href="#sec-4">4</a></td><td></td><td></td><td></td></tr><tr><td><a href="#cmd-bacapdu"><code>AT+BACAPDU</code></a></td><td>BACnet</td><td><a href="#sec-6">6</a></td><td><a href="#cmd-gw"><code>AT+GW</code></a></td><td>Network</td><td><a href="#sec-5">5</a></td></tr><tr><td><a href="#cmd-bacdev"><code>AT+BACDEV</code></a></td><td>BACnet</td><td><a href="#sec-6">6</a></td><td></td><td></td><td></td></tr><tr><td><a href="#cmd-bacdevinfo"><code>AT+BACDEVINFO</code></a></td><td>BACnet</td><td><a href="#sec-6">6</a></td><td></td><td></td><td></td></tr><tr><td><a href="#cmd-bacmode"><code>AT+BACMODE</code></a></td><td>BACnet</td><td><a href="#sec-6">6</a></td><td><a href="#cmd-ip"><code>AT+IP</code></a></td><td>Network</td><td><a href="#sec-5">5</a></td></tr><tr><td><a href="#cmd-bacnetnum"><code>AT+BACNETNUM</code></a></td><td>BACnet</td><td><a href="#sec-6">6</a></td><td><a href="#cmd-mask"><code>AT+MASK</code></a></td><td>Network</td><td><a href="#sec-5">5</a></td></tr><tr><td><a href="#cmd-bacpass"><code>AT+BACPASS</code></a></td><td>BACnet</td><td><a href="#sec-6">6</a></td><td><a href="#cmd-netmode"><code>AT+NETMODE</code></a></td><td>Network</td><td><a href="#sec-5">5</a></td></tr><tr><td><a href="#cmd-bacvendor"><code>AT+BACVENDOR</code></a></td><td>BACnet</td><td><a href="#sec-6">6</a></td><td><a href="#cmd-otacancel"><code>AT+OTACANCEL</code></a></td><td>OTA</td><td><a href="#sec-13">13</a></td></tr><tr><td><a href="#cmd-bip"><code>AT+BIP</code></a></td><td>B/IP</td><td><a href="#sec-7">7</a></td><td><a href="#cmd-otafwup"><code>AT+OTAFWUP</code></a></td><td>OTA</td><td><a href="#sec-13">13</a></td></tr><tr><td><a href="#cmd-bipfd"><code>AT+BIPFD</code></a></td><td>B/IP</td><td><a href="#sec-7">7</a></td><td><a href="#cmd-otareboot"><code>AT+OTAREBOOT</code></a></td><td>OTA</td><td><a href="#sec-13">13</a></td></tr><tr><td><a href="#cmd-bmap"><code>AT+BMAP</code></a></td><td>Object</td><td><a href="#sec-9">9</a></td><td><a href="#cmd-otastatus"><code>AT+OTASTATUS</code></a></td><td>OTA</td><td><a href="#sec-13">13</a></td></tr><tr><td><a href="#cmd-bmapclear"><code>AT+BMAPCLEAR</code></a></td><td>Object</td><td><a href="#sec-9">9</a></td><td><a href="#cmd-productid"><code>AT+PRODUCTID</code></a></td><td>Device</td><td><a href="#sec-4">4</a></td></tr><tr><td><a href="#cmd-bmapreload"><code>AT+BMAPRELOAD</code></a></td><td>Object</td><td><a href="#sec-9">9</a></td><td><a href="#cmd-reboot"><code>AT+REBOOT</code></a></td><td>Device</td><td><a href="#sec-4">4</a></td></tr><tr><td><a href="#cmd-bobj"><code>AT+BOBJ</code></a></td><td>Object</td><td><a href="#sec-9">9</a></td><td><a href="#cmd-save"><code>AT+SAVE</code></a></td><td>Device</td><td><a href="#sec-4">4</a></td></tr><tr><td><a href="#cmd-bobjadd"><code>AT+BOBJADD</code></a></td><td>Object</td><td><a href="#sec-9">9</a></td><td><a href="#cmd-sockavail"><code>AT+SOCKAVAIL</code></a></td><td>Socket</td><td><a href="#sec-11">11</a></td></tr><tr><td><a href="#cmd-bobjdel"><code>AT+BOBJDEL</code></a></td><td>Object</td><td><a href="#sec-9">9</a></td><td><a href="#cmd-sockclose"><code>AT+SOCKCLOSE</code></a></td><td>Socket</td><td><a href="#sec-11">11</a></td></tr><tr><td><a href="#cmd-bobjval"><code>AT+BOBJVAL</code></a></td><td>Object</td><td><a href="#sec-9">9</a></td><td><a href="#cmd-sockopen"><code>AT+SOCKOPEN</code></a></td><td>Socket</td><td><a href="#sec-11">11</a></td></tr><tr><td><a href="#cmd-bsccert"><code>AT+BSCCERT</code></a></td><td>SC</td><td><a href="#sec-8">8</a></td><td><a href="#cmd-sockopt"><code>AT+SOCKOPT</code></a></td><td>Socket</td><td><a href="#sec-11">11</a></td></tr><tr><td><a href="#cmd-bsccertw"><code>AT+BSCCERTW</code></a></td><td>SC</td><td><a href="#sec-8">8</a></td><td><a href="#cmd-sockpeer"><code>AT+SOCKPEER</code></a></td><td>Socket</td><td><a href="#sec-11">11</a></td></tr><tr><td><a href="#cmd-bschostcheck"><code>AT+BSCHOSTCHECK</code></a></td><td>SC</td><td><a href="#sec-8">8</a></td><td><a href="#cmd-socksend"><code>AT+SOCKSEND</code></a></td><td>Socket</td><td><a href="#sec-11">11</a></td></tr><tr><td><a href="#cmd-bschub"><code>AT+BSCHUB</code></a></td><td>SC</td><td><a href="#sec-8">8</a></td><td><a href="#cmd-socksendto"><code>AT+SOCKSENDTO</code></a></td><td>Socket</td><td><a href="#sec-11">11</a></td></tr><tr><td><a href="#cmd-bscstatus"><code>AT+BSCSTATUS</code></a></td><td>SC</td><td><a href="#sec-8">8</a></td><td><a href="#cmd-sockstatus"><code>AT+SOCKSTATUS</code></a></td><td>Socket</td><td><a href="#sec-11">11</a></td></tr><tr><td><a href="#cmd-bsctime"><code>AT+BSCTIME</code></a></td><td>SC</td><td><a href="#sec-8">8</a></td><td><a href="#cmd-time"><code>AT+TIME</code></a></td><td>Time</td><td><a href="#sec-10">10</a></td></tr><tr><td><a href="#cmd-bscvalidity"><code>AT+BSCVALIDITY</code></a></td><td>SC</td><td><a href="#sec-8">8</a></td><td><a href="#cmd-timesrc"><code>AT+TIMESRC</code></a></td><td>Time</td><td><a href="#sec-10">10</a></td></tr><tr><td><a href="#cmd-bwrack"><code>AT+BWRACK</code></a></td><td>Object</td><td><a href="#sec-9">9</a></td><td><a href="#cmd-uart"><code>AT+UART</code></a></td><td>Device</td><td><a href="#sec-4">4</a></td></tr><tr><td></td><td></td><td></td><td><a href="#cmd-utcoffset"><code>AT+UTCOFFSET</code></a></td><td>Time</td><td><a href="#sec-10">10</a></td></tr><tr><td><a href="#cmd-diag"><code>AT+DIAG</code></a></td><td>Device</td><td><a href="#sec-4">4</a></td><td><a href="#cmd-version"><code>AT+VERSION</code></a></td><td>Device</td><td><a href="#sec-4">4</a></td></tr><tr><td><a href="#cmd-dns"><code>AT+DNS</code></a></td><td>Network</td><td><a href="#sec-5">5</a></td><td><a href="#cmd-web"><code>AT+WEB</code></a></td><td>Web</td><td><a href="#sec-12">12</a></td></tr><tr><td></td><td></td><td></td><td><a href="#cmd-webpass"><code>AT+WEBPASS</code></a></td><td>Web</td><td><a href="#sec-12">12</a></td></tr><tr><td></td><td></td><td></td><td><a href="#cmd-webtimeout"><code>AT+WEBTIMEOUT</code></a></td><td>Web</td><td><a href="#sec-12">12</a></td></tr><tr><td><a href="#cmd-factory"><code>AT+FACTORY</code></a></td><td>Device</td><td><a href="#sec-4">4</a></td><td><a href="#cmd-webuser"><code>AT+WEBUSER</code></a></td><td>Web</td><td><a href="#sec-12">12</a></td></tr></tbody></table>
<hr>
<a id="sec-3"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="3-syntax-and-rules">3. Syntax and rules<a href="#3-syntax-and-rules" class="hash-link" aria-label="Direct link to 3. Syntax and rules" title="Direct link to 3. Syntax and rules">​</a></h2>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="31-port">3.1 Port<a href="#31-port" class="hash-link" aria-label="Direct link to 3.1 Port" title="Direct link to 3.1 Port">​</a></h3>
<table><thead><tr><th>Item</th><th>Value</th></tr></thead><tbody><tr><td>Port</td><td><code>uart1</code> (GP4 TX / GP5 RX, GP6 CTS / GP7 RTS)</td></tr><tr><td>Serial settings</td><td>Default <strong>115200 8N1, no flow control</strong>. Changed with <a href="#cmd-uart"><code>AT+UART</code></a></td></tr><tr><td>Line ending</td><td><code>CR</code>, <code>LF</code> and <code>CRLF</code> are all accepted. Responses always end with <code>CRLF</code></td></tr><tr><td>Line length</td><td><strong>255 bytes</strong> maximum (not counting the terminator). A longer line is not executed: <code>ERROR:BUFFER_TOO_LONG</code></td></tr><tr><td>Arguments</td><td><strong>12</strong> maximum</td></tr></tbody></table>
<p>The console log goes out separately on <code>uart0</code> (921600). No log mixes into the AT port.</p>
<p>When boot finishes, <code>+READY:&quot;&lt;version&gt;&quot;</code> is sent (<a href="#sec-14">§14</a>). Send commands after it.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="32-forms">3.2 Forms<a href="#32-forms" class="hash-link" aria-label="Direct link to 3.2 Forms" title="Direct link to 3.2 Forms">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT                       check the module answers → OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+NAME=&lt;args&gt;           set</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+NAME?                 query</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+NAME                  execute (action without arguments)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+NAME=?                test — OK if there is a set or execute form, ERROR:INVALID_COMMAND if query only</span><br></span></code></pre></div></div>
<ul>
<li>
<p>Command names and keywords are <strong>case-insensitive</strong> (<code>at+bacmode=bip</code> works). The exception is
the confirmation word <code>&quot;CONFIRM&quot;</code> (<a href="#cmd-factory"><code>AT+FACTORY</code></a> · <a href="#cmd-bmapclear"><code>AT+BMAPCLEAR</code></a>)
— it must be in capitals exactly as written.</p>
</li>
<li>
<p>Enclose string arguments in double quotes. A comma inside quotes is not a separator. There is no
escape for putting a double quote inside quotes. Only one pair of quotes, at the two ends, is
stripped from an argument, so with an even number of quotes an inner <code>&quot;</code> is not refused but stored
as it is (<code>AT+BOBJADD=AI,1,&quot;say &quot;hi&quot;&quot;,62</code> gives the name <code>say &quot;hi&quot;</code>). With an odd number, the
commas after it are read as inside the quotes too and the arguments shift. A query outputs the name
inside quotes without escaping — <strong>do not use <code>&quot;</code> in a name</strong> (<a href="#cmd-bobj"><code>AT+BOBJ?</code></a>).</p>
</li>
<li>
<p>Most numbers accept both decimal and <code>0x</code> hexadecimal (instances, state counts, vendor id, ports,
TTL, lengths and so on). <strong>A leading 0 is plain decimal</strong> — <code>047808</code> is 47808 (it is not read as octal).
<strong>Some places take decimal only</strong> — the object-side values, which use the same parser as the CSV.</p>
<table><thead><tr><th>Place</th><th>Given <code>0x</code></th></tr></thead><tbody><tr><td>The type number of <a href="#cmd-bobjadd"><code>AT+BOBJADD</code></a> · <a href="#cmd-bobjdel"><code>AT+BOBJDEL</code></a> · <a href="#cmd-bobjval"><code>AT+BOBJVAL</code></a></td><td><code>TYPE_MISMATCH</code> (<code>0x2</code> is read neither as a type name nor as a number)</td></tr><tr><td>The analog Units number of <code>AT+BOBJADD</code></td><td><code>INVALID_PARAMETER</code></td></tr><tr><td>The multi-state and binary values of <code>AT+BOBJVAL</code></td><td><code>INVALID_PARAMETER</code></td></tr></tbody></table>
</li>
<li>
<p><strong><code>AT+NAME=?</code> is the test form</strong> (3GPP 27.007). It <strong>does not execute</strong> the command; it only
answers whether the command has a form that takes arguments (set or execute). An execute-only
command answers <code>OK</code> too — <code>AT+REBOOT=?</code> · <code>AT+BMAPRELOAD=?</code> answer <code>OK</code> and neither reboot nor
re-apply. A query-only command (<code>AT+BOBJ=?</code>) gives <code>ERROR:INVALID_COMMAND</code>. <code>AT+FACTORY=?</code> ·
<code>AT+BACPASS=?</code> do nothing either.</p>
</li>
<li>
<p><strong>More arguments than the command can take at most are refused.</strong> <code>AT+IP=&quot;1.2.3.4&quot;,5</code> is
<code>ERROR:INVALID_PARAMETER</code> — the command is not half-applied with an <code>OK</code>. A command that takes a
different number of arguments in different forms is counted per form — a surplus argument on the
<code>TCP_SERVER</code> or <code>UDP</code> form of <a href="#cmd-sockopen"><code>AT+SOCKOPEN</code></a> (<code>AT+SOCKOPEN=2,UDP,6000,9</code>) also
opens nothing and is <code>INVALID_PARAMETER</code>.</p>
</li>
<li>
<p>A value that does not read as a number (a negative number in an unsigned place included) is
<code>INVALID_PARAMETER</code>. In an unsigned place <strong>the first character must be a digit</strong> — a leading
space and a <code>+</code> are refused as well (<code>AT+BIP= 47808</code> · <code>AT+BIP=+47808</code>). The web&#x27;s Product ID is
judged the same way (<a href="#cmd-productid"><code>AT+PRODUCTID</code></a>). A number out of range is
<code>INVALID_PARAMETER</code> or <code>VALUE_OUT_OF_RANGE</code> depending on the command, but <strong>either way it is never
truncated, wrapped or corrected.</strong> A 32-bit value is checked <strong>before</strong> it is narrowed —
<code>AT+BOBJDEL=AI,4194304</code> never ends up pointing at a different object.</p>
</li>
<li>
<p>Port numbers are the same in every command — 1 … 65535; outside that, <code>VALUE_OUT_OF_RANGE</code>
(<code>BIP</code> · <code>BIPFD</code> · <code>SOCKOPEN</code> · <code>SOCKSENDTO</code> · <code>SOCKPEER</code>).</p>
</li>
<li>
<p><strong>A query must end at <code>?</code>.</strong> <code>AT+BOBJ?x</code> · <code>AT+VERSION? </code> (with the trailing space) are
<code>ERROR:INVALID_PARAMETER</code>. No query takes arguments.</p>
</li>
<li>
<p><strong>An empty position and an empty string are different.</strong> A position left empty, with only its
comma, means &quot;not given&quot; — <code>AT+BSCHUB=,&quot;wss://b&quot;</code> leaves the primary as it is (exception: <a href="#cmd-bacvendor"><code>AT+BACVENDOR</code></a> clears an empty
position too). A bare <code>&quot;&quot;</code> means
&quot;an empty value was given&quot;, and in a field that can be emptied it means &quot;clear it&quot; —
<code>AT+BACDEV=5,&quot;&quot;</code> returns the name to the derived value, and <code>AT+TIMESRC=BACNET,&quot;&quot;</code> clears the SNTP
server. A <code>&quot;&quot;</code> given to a field that cannot be empty (the broadcast method of <code>AT+BIP</code>, the fourth
position of <code>AT+BOBJADD</code>, the value and status of <code>AT+BOBJVAL</code>) is refused. The fifth position
(flags) of <code>AT+BOBJADD</code> takes <code>&quot;&quot;</code> as &quot;no flags&quot; as well.</p>
</li>
<li>
<p>There is <strong>no</strong> command that lists the command table.</p>
</li>
</ul>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="33-responses">3.3 Responses<a href="#33-responses" class="hash-link" aria-label="Direct link to 3.3 Responses" title="Direct link to 3.3 Responses">​</a></h3>
<p>Every command ends with a single <code>OK</code> line on success or <code>ERROR:&lt;code&gt;</code> on failure (<a href="#sec-16">§16</a>).
Queries and some set commands send one or more <code>+NAME:...</code> lines before that.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIP?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BIP:47808,SUBNET,192.168.0.100,192.168.0.255</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>URCs (<a href="#sec-14">§14</a>) are serialized through the same transmit path and can come before or after a
command&#x27;s response. A host that reads line by line tells them apart by the <code>+NAME:</code> prefix. Where a
query response and a URC could take the same shape, they have been made different on purpose —
<code>+BIPFD:STATE,…</code> / <code>+BIPFD:CONFIG,…</code> are query responses, <code>+BIPFD:REGISTERED,…</code> /
<code>+BIPFD:FAILED,…</code> are URCs, and <code>+TIME:</code> has 4 fields as a query response and 3 as a URC.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="34-binary-mode">3.4 Binary mode<a href="#34-binary-mode" class="hash-link" aria-label="Direct link to 3.4 Binary mode" title="Direct link to 3.4 Binary mode">​</a></h3>
<p><code>AT+SOCKSEND</code> · <code>AT+SOCKSENDTO</code> · <code>AT+BSCCERTW</code> declare a length first, then accept <strong>exactly the
declared number of bytes</strong> of raw data after the <code>&gt; </code> prompt (no line break).</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKSEND=0,5</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; HELLO</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+SOCKSEND:0,5</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<ul>
<li>In this phase <code>CR</code>, <code>LF</code>, <code>NUL</code> and even the string <code>&quot;AT&quot;</code> are all data.</li>
<li>No line break follows the prompt, so in the bytes the module sends, the result arrives <strong>on the
same line as the prompt</strong>, as in <code>&gt; +SOCKSEND:0,5</code>. A host that reads line by line should
recognize the prompt as the two bytes <code>&gt; </code> and strip the <code>&gt; </code> from the front of the result line.</li>
<li>The time limit is <strong>an absolute 10 seconds from when the prompt is sent</strong> (not an idle time).
Even if bytes are still arriving, the command ends with <code>ERROR:PAYLOAD_TIMEOUT</code> after 10 seconds.</li>
<li>The maximum length accepted at a time is <strong>1460 bytes</strong> (sockets) and <strong>1024 bytes</strong> (<code>AT+BSCCERTW</code>).</li>
<li><strong>End command lines with <code>CRLF</code>.</strong> A single <code>LF</code> byte right after a <code>CR</code> is dropped as the other
half of the line ending. So when a host that ends lines with <code>CR</code> alone sends a payload <strong>that
starts with <code>LF</code> (0x0A)</strong>, that first byte is lost — the module cannot tell it apart from the byte
stream of a <code>CRLF</code> host.</li>
<li>A refusal after the prompt makes the data the host sent go to waste. So <strong>everything that can be
known is checked before the prompt</strong> — the channel state, the destination, the length, the offset
of a credential upload.</li>
<li>On a port configured for 7 bits or XON/XOFF, <strong>the transfer is refused before it starts</strong>
(<code>ERROR:NOT_SUPPORTED</code>). Those two settings silently corrupt data (<a href="#cmd-uart"><code>AT+UART</code></a>).</li>
<li>The payload of <code>AT+BSCCERTW</code> (which may be a piece of a private key) is wiped from the receive
ring, the line buffer and the payload buffer right after it is processed.</li>
</ul>
<p><a href="#cmd-otafwup"><code>AT+OTAFWUP</code></a> also accepts raw data but does not declare the length in advance: the
firmware package carries its own size in its header, and that header is itself the front of the
stream. The only difference is that it is the module, not the host, that knows where the end is;
everything else is the same.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="35-when-settings-are-saved--most-settings-take-no-effect-until-atsave">3.5 When settings are saved — most settings take no effect until <code>AT+SAVE</code><a href="#35-when-settings-are-saved--most-settings-take-no-effect-until-atsave" class="hash-link" aria-label="Direct link to 35-when-settings-are-saved--most-settings-take-no-effect-until-atsave" title="Direct link to 35-when-settings-are-saved--most-settings-take-no-effect-until-atsave">​</a></h3>
<p>Set commands change only the settings in RAM. Writing them to flash and actually applying them is
done by <code>AT+SAVE</code>. The exceptions are the two tables below — commands that act without a save, and
settings that <code>AT+SAVE</code> stores but whose <strong>value in RAM is read right away</strong>.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE=BIP</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV=1001,&quot;AHU-3&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIP=47808</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p>This is so that the datalink, the instance and the port are applied in one go. Applied command by
command, the datalink would restart once per command, and clients would see a half-changed device in
between.</p>
<ul>
<li><strong>BACnet settings have no effect on the network before they are saved.</strong> Even after <code>AT+BACDEV</code> ·
<code>AT+BACVENDOR</code> are changed, Who-Is · I-Am · ReadProperty answer with the old values until the
save. A reset without saving loses the settings, but no client has ever seen those values.</li>
<li>Most queries answer the <strong>configured value</strong> (the value the next <code>AT+SAVE</code> will apply). A command
that also has a separate value in operation now shows it as well — <code>RUNNING|STOPPED</code> in
<code>AT+BACMODE?</code>, the <code>APPLIED</code> line of <code>AT+BACDEV?</code>, the last two fields of <code>AT+BIP?</code>, the <code>STATE</code>
line of <code>AT+BIPFD?</code>, <code>ACTIVE|PENDING</code> in <code>AT+UART?</code>.</li>
<li><code>AT+UART</code> takes effect only <strong>after a reboot</strong>, even once it is saved.</li>
</ul>
<p><strong>Exceptions</strong> — what acts immediately, without <code>AT+SAVE</code>:</p>
<table><thead><tr><th>Immediate</th><th>Why</th></tr></thead><tbody><tr><td><code>AT+BOBJVAL</code> <code>AT+BWRACK</code></td><td>Values and answers, not settings</td></tr><tr><td><code>AT+SOCK*</code></td><td>Channels are not stored</td></tr><tr><td><code>AT+BSCCERT</code> <code>AT+BSCCERTW</code></td><td>Credentials are not settings. They are written to the credential area the moment an upload completes or a delete is done, and the hub connector reconnects with them</td></tr><tr><td><code>AT+BMAPRELOAD</code> <code>AT+BMAPCLEAR</code></td><td>They change the mapping directly and save by themselves when a save is needed — <a href="#cmd-bmapreload">§9</a>, <a href="#sec-17">§17</a> pitfall 7</td></tr><tr><td><code>AT+OTAFWUP</code></td><td>A receive action. The received image is written straight to the staging area</td></tr><tr><td><code>AT+FACTORY</code> <code>AT+REBOOT</code> <code>AT+OTAREBOOT</code></td><td>Reboot on the spot</td></tr></tbody></table>
<p><code>AT+BOBJADD</code> / <code>AT+BOBJDEL</code> are half and half. The object table changes immediately, but
<strong>without <code>AT+SAVE</code> it is gone at the next boot.</strong></p>
<p><strong>Settings whose value is used at once, with only the storing done by <code>AT+SAVE</code></strong> — a reset
without a save returns them to the old value.</p>
<table><thead><tr><th>Setting</th><th>What changes the moment it is set</th><th>What <code>AT+SAVE</code> does</th></tr></thead><tbody><tr><td><code>AT+PRODUCTID</code></td><td>The Product ID check of OTA (UART and web upload), <code>AT+PRODUCTID?</code>, the fourth field of <code>AT+VERSION?</code></td><td>Makes it survive a reboot</td></tr><tr><td><code>AT+WEBUSER</code> <code>AT+WEBPASS</code></td><td>The account and password the web login checks</td><td>Makes them survive a reboot</td></tr><tr><td><code>AT+WEB</code> <code>AT+WEBTIMEOUT</code></td><td>With <code>AT+WEB=0</code> new logins are refused. The session timeout applies from the next login</td><td>Opens or closes the web server, and makes them survive a reboot</td></tr></tbody></table>
<hr>
<a id="sec-4"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="4-device--device-control-storage-diagnostics">4. Device — device control, storage, diagnostics<a href="#4-device--device-control-storage-diagnostics" class="hash-link" aria-label="Direct link to 4. Device — device control, storage, diagnostics" title="Direct link to 4. Device — device control, storage, diagnostics">​</a></h2>
<a id="cmd-at"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="at--check-the-module-answers">AT — check the module answers<a href="#at--check-the-module-answers" class="hash-link" aria-label="Direct link to AT — check the module answers" title="Direct link to AT — check the module answers">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<a id="cmd-save"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atsave--the-commit-point">AT+SAVE — the commit point<a href="#atsave--the-commit-point" class="hash-link" aria-label="Direct link to AT+SAVE — the commit point" title="Direct link to AT+SAVE — the commit point">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>Writes the settings to flash and applies them (<a href="#sec-3">§3.5</a>), in this order:</p>
<ol>
<li><strong>PERSISTENT values first.</strong> Any Present_Value the journal&#x27;s rate limit (10 seconds per object)
has been holding back is written now — so that no value is lost if power fails after the &quot;save&quot;.</li>
<li><strong>The object table is folded into the mapping.</strong> Without this, definitions made with
<a href="#cmd-bobjadd"><code>AT+BOBJADD</code></a> would be gone at the next boot. The folding and the writing happen
under one mapping lock, so a web CSV import cannot change the table in between.</li>
<li><strong>The whole configuration is written to the A/B slots.</strong></li>
<li><strong>It is applied — only the settings that actually changed.</strong> Network (only when the address
differs from the chip&#x27;s — all sockets close and the services come back up) → BACnet → web, in
that order. Saving after changing only the object mapping does not cut the AT channels.</li>
</ol>
<p>BACnet is applied <strong>by the BACnet task in its next cycle (at most 20 ms)</strong>. The <code>OK</code> comes first,
and an <a href="#cmd-bacmode"><code>AT+BACMODE?</code></a> right after it may show <code>STOPPED</code> for a moment (with SC, several
seconds, through the TLS handshake). What is applied: the mode · B/IP port and broadcast method · FD
registration · hub URIs and timers · instance and name · Vendor text · time source · UTC offset ·
certificate-period check policy · DCC/RD password, and only what changed is restarted. <strong>When the
instance or the name changes, I-Am is broadcast again and Database_Revision goes up by 1.</strong></p>
<ul>
<li>If the save succeeded and only the apply failed, the answer is <code>OK</code> and a warning is left on the
console. The stored settings are already right and are used at the next boot — telling the host to
save again would be the wrong advice. If the network apply fails, the module <strong>keeps running on
the previous address</strong> and the services come back up on that address. Whether the address actually
changed is told by <a href="#sec-14"><code>+IPCHANGED</code></a> — if it did not come, the address did not change.</li>
<li>If the save itself fails, the answer is <code>ERROR:&lt;code&gt;</code> and nothing is applied: <code>STORAGE_BUSY</code> if
another operation is using the storage (try again), <code>MAPPING_TOO_LARGE</code> if the object mapping does
not fit in the configuration slot, <strong><code>STORAGE_FAILURE</code> for a write failure in which the slot written
to flash does not read back</strong>, and <code>INTERNAL</code> for any other failure (a factory reset in progress
and so on). In every case the previous slot is left as it was.</li>
<li>If the stored object mapping could not be read at boot (logged on the console), step 2 is skipped
and the stored table is protected. In that state <code>AT+BOBJADD</code> · <code>AT+BOBJDEL</code> are refused from the
start with <code>ERROR:STORAGE_FAILURE</code>, so an edit that could not be stored never gets an <code>OK</code>.</li>
</ul>
<a id="cmd-reboot"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atreboot">AT+REBOOT<a href="#atreboot" class="hash-link" aria-label="Direct link to AT+REBOOT" title="Direct link to AT+REBOOT">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+REBOOT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>After the response has gone out, it <strong>first</strong> writes the PERSISTENT values the journal&#x27;s rate limit
was holding back, <strong>closes everything in the order AT channels → persistent services (B/IP · SC hub
connection · web)</strong>, waits 200 ms, stands the watchdog down and reboots. Peers receive a FIN. With an
immediate reset, every peer would hold on to a dead connection until its own timeout.</p>
<p>Each channel is waited for up to 200 ms only — a channel that is resolving a name or connecting for
<code>AT+SOCKOPEN</code> (up to about 11 seconds) is not closed but left to the reset (only that peer gets no
FIN). This is because the restart of ReinitializeDevice takes this path on the BACnet task, and the
wait must not run past the watchdog&#x27;s supervision (4 seconds). The web&#x27;s Reboot and the restart after
an OTA are the same.</p>
<p>At the next boot <a href="#sec-15"><code>+DIAG:RESET</code></a> is <code>SOFTWARE</code>, and the Device&#x27;s <code>Last_Restart_Reason</code> is
<code>COLDSTART</code>.</p>
<a id="cmd-factory"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atfactory--factory-reset">AT+FACTORY — factory reset<a href="#atfactory--factory-reset" class="hash-link" aria-label="Direct link to AT+FACTORY — factory reset" title="Direct link to AT+FACTORY — factory reset">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+FACTORY=&quot;CONFIRM&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+FACTORY:COMPLETE</span><br></span></code></pre></div></div>
<p>The module reboots right after <code>+FACTORY:COMPLETE</code> (no <code>OK</code> comes).</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+FACTORY=&quot;CONFIRM&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+FACTORY:ERROR,CREDENTIALS</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:STORAGE_FAILURE</span><br></span></code></pre></div></div>
<p><strong>If the credential slots cannot be erased, nothing is reset and the module does not reboot.</strong> It
tries the erase once more, and if that fails too the command ends with <code>+FACTORY:ERROR,CREDENTIALS</code>
and <code>ERROR:STORAGE_FAILURE</code> — a reboot with the private key still in place would look like a
completed factory reset. Try again. If it keeps failing, the flash is faulty. From then until a
reboot, credential upload and delete answer <code>STORAGE_BUSY</code>. Until the reboot <code>AT+BSCCERT?</code> shows every item
<code>ABSENT</code>, but <strong>that does not mean the key is gone</strong> — the erase failed, so it may still be in flash.</p>
<p>Erase order:</p>
<ol>
<li><strong>BACnet/SC credentials</strong> — the two slots that hold the private key, certificate and CA are erased
(erased, not overwritten). This comes first so that, even if the reset is cut off midway, the most
important part (destroying the private key) is already done. <strong>The B/IP-only build erases the same
area too</strong> — the board may hold credentials an SC build put there.</li>
<li><strong>The whole configuration</strong> — to the defaults below.</li>
<li><strong>The object mapping and the runtime journal</strong> — host object definitions and PERSISTENT values.
Database_Revision is not reset but keeps counting (going backwards would fool clients that cache).</li>
<li><strong>The stored object CSV</strong> (when the staging area holds a CSV).</li>
</ol>
<table><thead><tr><th>Item</th><th>Factory default</th></tr></thead><tbody><tr><td>Network</td><td><code>STATIC</code>, 192.168.11.2 / 255.255.255.0, gateway 192.168.11.1, DNS 8.8.8.8</td></tr><tr><td>AT port</td><td>115200, 8, <code>NONE</code>, <code>NONE</code></td></tr><tr><td>Web</td><td><strong>Off, no password</strong> (<code>MUSTCHANGE</code>), account <code>admin</code>, session 600 seconds</td></tr><tr><td>BACnet</td><td>Mode <strong><code>OFF</code></strong>, instance and name derived from the MAC, Vendor <code>1697</code> / <code>&quot;WIZnet&quot;</code> / <code>&quot;EOE-W55RP20_BACnet&quot;</code> (1697 is the Vendor ID ASHRAE assigned to WIZnet), no DCC/RD password. An integrator who ships it as their own product can put in their own number with <a href="#cmd-bacvendor"><code>AT+BACVENDOR</code></a></td></tr><tr><td>B/IP</td><td>47808, <code>SUBNET</code>, FD registration off (BBMD port 47808, TTL 300)</td></tr><tr><td>SC</td><td>No hub, timers 300 / 10 / 10 / 2 / 30 seconds</td></tr><tr><td>Time</td><td><code>BACNET</code>, <code>LENIENT</code>, no SNTP server · interval 3600 seconds, UTC offset 0</td></tr><tr><td>Product ID</td><td>No override (the factory record&#x27;s value)</td></tr></tbody></table>
<ul>
<li><strong>The factory record (MAC · serial · model · Product ID · hardware revision) is not erased.</strong></li>
<li>If an OTA image is staged, the command is refused with <code>ERROR:OTA_PENDING</code>. Losing the settings
can be lived with, but cancelling a firmware update that was waiting is not what was asked for.</li>
<li>The web UI (Maintenance tab, <code>POST /api/factory-reset</code>) and the <code>FAC_RSTn</code> pin (GP18, active low)
do the same. The refusals are the same too: whichever path is used, <code>+FACTORY:ERROR,CREDENTIALS</code> or
<code>+FACTORY:ERROR,OTA_PENDING</code> goes out on the AT port — <code>FAC_RSTn</code> has nobody to answer, so this URC
is the only news the host hears, and while the pin is held the reset is tried again every 5
seconds. The web answers <code>200</code> only after the credentials have been erased; a failure is
<code>500 Credential Erase Failed</code>, and a staged image is <code>409 Firmware Update Pending</code>.</li>
<li><code>&quot;CONFIRM&quot;</code> must match exactly, including case. Anything else is <code>ERROR:INVALID_PARAMETER</code>.</li>
</ul>
<a id="cmd-version"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atversion">AT+VERSION?<a href="#atversion" class="hash-link" aria-label="Direct link to AT+VERSION?" title="Direct link to AT+VERSION?">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">+VERSION:&quot;1.0.0&quot;,&quot;EOE-W55RP20_BACnet&quot;,&quot;EOE-W55RP20_BACnet-0008DC123456&quot;,0x454F4502</span><br></span></code></pre></div></div>
<p>Firmware version · model · serial · the Product ID <strong>in effect</strong>. The fourth field carries no
override mark — only <a href="#cmd-productid"><code>AT+PRODUCTID?</code></a> tells whether the value is the factory one or
an override. The first field is the same value as the Device object&#x27;s <code>Firmware_Revision</code>.</p>
<a id="cmd-diag"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atdiag--diagnostic-counters">AT+DIAG? — diagnostic counters<a href="#atdiag--diagnostic-counters" class="hash-link" aria-label="Direct link to AT+DIAG? — diagnostic counters" title="Direct link to AT+DIAG? — diagnostic counters">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+DIAG?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+DIAG:SOCKETS,3,4,0,0,0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+DIAG:PORT,115200,8,NONE,NONE,NODTR,READY</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">...</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+DIAG:RESET,POWERON,12</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>It outputs some twenty lines at a time. The fields of each line and the matching web values are in
<strong><a href="#sec-15">§15</a></strong>. The order of the lines:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">SOCKETS  PORT  RXDROP  STORAGE  ATTX  WATCHDOG  CHIP</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">BACNET  BIP¹  BSC²  BSCTLS²  BSCMSG²  BSCQ²</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">BACPEND  BACNOTIFY  BACSTORE  BACCOV  BACTSM  BACDM  BIPFD¹</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">TIME  SNTP³  RESET</span><br></span></code></pre></div></div>
<p>¹ Builds with the B/IP datalink · ² builds with the SC datalink · ³ builds with the SNTP client.
The standard build outputs all of them; the B/IP-only build outputs all but the four <code>BSC*</code> lines.</p>
<ul>
<li><strong>The BACnet lines are output whatever the mode (<code>OFF</code> included), with zeros if need be.</strong> &quot;Nothing
has arrived&quot; is the answer to &quot;are clients reaching the device&quot;, and a line that appears only when
something happens cannot give that answer.</li>
<li>Fields are only ever added at the end of a line. The positions of the earlier fields do not change,
so a parser written for an older line still reads it. <code>RESET</code> is always last.</li>
<li>The counters are copied without a lock, so two numbers on one line can be one request apart. For
diagnostics that does no harm.</li>
</ul>
<hr>
<a id="cmd-uart"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atuart--serial-settings-of-the-at-port">AT+UART — serial settings of the AT port<a href="#atuart--serial-settings-of-the-at-port" class="hash-link" aria-label="Direct link to AT+UART — serial settings of the AT port" title="Direct link to AT+UART — serial settings of the AT port">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UART=&lt;speed&gt;,&lt;data bits&gt;,&lt;parity&gt;,&lt;flow control&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UART?     → +UART:115200,8,NONE,RTSCTS,ACTIVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">             → +UART:230400,8,EVEN,XONXOFF,PENDING</span><br></span></code></pre></div></div>
<p>The port this command deals with is <strong>the port the command itself is being sent on</strong>. That makes it
different from the other settings in two ways — it does not take effect immediately, and a wrong
value removes the path to undo it.</p>
<table><thead><tr><th>Argument</th><th>Values</th></tr></thead><tbody><tr><td>Speed</td><td><code>9600</code> <code>19200</code> <code>38400</code> <code>57600</code> <code>115200</code> <code>230400</code> <code>460800</code> <code>921600</code></td></tr><tr><td>Data bits</td><td><code>7</code> <code>8</code></td></tr><tr><td>Parity</td><td><code>NONE</code> <code>ODD</code> <code>EVEN</code></td></tr><tr><td>Flow control</td><td><code>NONE</code> <code>RTSCTS</code> <code>DTRDSR</code> <code>XONXOFF</code></td></tr></tbody></table>
<p><strong>All four are required.</strong> If one could be left out, a value the operator did not choose would come
along with it, and the four values are not independent of each other — 7 bits with no parity and 8
bits with even parity are entirely different decisions.</p>
<p>Parity and flow control are given by <strong>name</strong> (case-insensitive). An unknown name does not fall back
to the default; it is <strong>refused</strong>, because the default here is a setting that drops bytes.</p>
<p><strong>Stop bits are not configurable.</strong> They are always 1.</p>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="the-four-kinds-of-flow-control">The four kinds of flow control<a href="#the-four-kinds-of-flow-control" class="hash-link" aria-label="Direct link to The four kinds of flow control" title="Direct link to The four kinds of flow control">​</a></h4>
<table><thead><tr><th>Value</th><th>What</th><th>Direction</th></tr></thead><tbody><tr><td><code>NONE</code></td><td>None</td><td>—</td></tr><tr><td><code>RTSCTS</code></td><td><strong>Hardware.</strong> GP6 (CTS) / GP7 (RTS), handled directly by the PL011</td><td>Both</td></tr><tr><td><code>DTRDSR</code></td><td><strong>GPIO.</strong> Watches DTR on GP8</td><td><strong>Module transmit only</strong></td></tr><tr><td><code>XONXOFF</code></td><td><strong>In-band.</strong> <code>0x11</code>/<code>0x13</code></td><td>Both</td></tr></tbody></table>
<blockquote>
<p><strong><code>DTRDSR</code> is one-sided.</strong> When the host lowers DTR, the module stops transmitting. There is no
reverse direction — DSR (GP9) already means <strong>&quot;module ready&quot;</strong>, and if the module lowered it because
its receive buffer was full, a host that reads DSR as the ready signal would <strong>read a busy module as
a dead one.</strong> If both directions are needed, use <code>RTSCTS</code>. RTS/CTS on GP6/GP7 and DTR/DSR on GP8/GP9
are <strong>different pins and different signals</strong>.</p>
</blockquote>
<blockquote>
<p><strong>With <code>RTSCTS</code>, while the host holds CTS,</strong> the module&#x27;s transmission <strong>sleeps</strong> until the FIFO
empties — meanwhile the web, DHCP, SC and link supervision keep running. After 5 seconds it reports
once on the console. Lines that pile up while transmission is held are dropped once the transmit
queue (8 entries) is full, and counted as dropped in <a href="#sec-15"><code>+DIAG:ATTX</code></a>.</p>
</blockquote>
<blockquote>
<p><strong><code>XONXOFF</code> is software.</strong> The module stops transmitting when it receives <code>0x13</code> (XOFF) and resumes
on <code>0x11</code> (XON). In the other direction, it sends XOFF when the free space in its receive ring buffer
(1024 B) falls below 1/4, and XON when it recovers above 1/2. These two bytes are <strong>not passed to
the parser.</strong></p>
</blockquote>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="two-settings-cannot-carry-binary-payloads">Two settings cannot carry binary payloads<a href="#two-settings-cannot-carry-binary-payloads" class="hash-link" aria-label="Direct link to Two settings cannot carry binary payloads" title="Direct link to Two settings cannot carry binary payloads">​</a></h4>
<p><strong><code>7</code> bits and <code>XONXOFF</code> block <a href="#cmd-socksend"><code>AT+SOCKSEND</code></a> · <a href="#cmd-socksendto"><code>AT+SOCKSENDTO</code></a>
· <a href="#cmd-bsccertw"><code>AT+BSCCERTW</code></a> · <a href="#cmd-otafwup"><code>AT+OTAFWUP</code></a>.</strong></p>
<table><thead><tr><th>Setting</th><th>Why</th></tr></thead><tbody><tr><td>Data bits <code>7</code></td><td>The 8th bit of every byte is lost</td></tr><tr><td><code>XONXOFF</code></td><td><code>0x11</code>/<code>0x13</code> inside the payload are taken as flow control (both directions)</td></tr></tbody></table>
<p>Both <strong>corrupt the payload silently instead of failing it.</strong> The host could neither detect nor retry
such a result, so the transfer is not allowed to start at all (<code>ERROR:NOT_SUPPORTED</code>). The module also
says so at the moment of setting.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UART=115200,7,EVEN,RTSCTS</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+UART:BINARYOFF,7BIT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UART=115200,8,NONE,XONXOFF</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+UART:BINARYOFF,XONXOFF</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p><strong>Only one</strong> such line is output. A setting that picks both (<code>AT+UART=115200,7,EVEN,XONXOFF</code>) reports
only <code>7BIT</code>, so a host that reverts only the 7 bits stays blocked because of <code>XONXOFF</code> — to use binary
payloads, revert both.</p>
<p>Command lines and responses are all ASCII, so they work normally at 7 bits too. Only <strong>binary
payloads</strong> are blocked. On such a port, upload the SC credentials through the web UI.</p>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="when-it-takes-effect">When it takes effect<a href="#when-it-takes-effect" class="hash-link" aria-label="Direct link to When it takes effect" title="Direct link to When it takes effect">​</a></h4>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UART=230400,8,NONE,RTSCTS</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK                          ← still 115200</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+REBOOT                   ← changes here</span><br></span></code></pre></div></div>
<p><a href="#cmd-save"><code>AT+SAVE</code></a> <strong>only writes to flash.</strong> The actual change happens at the reboot.
Reprogramming the UART the moment the setting changes would empty the transmit FIFO, and the first
byte thrown away would be that very command&#x27;s <code>OK</code>.</p>
<table><thead><tr><th>Last field</th><th>Meaning</th></tr></thead><tbody><tr><td><code>ACTIVE</code></td><td>The stored values are the same as this port&#x27;s current settings</td></tr><tr><td><code>PENDING</code></td><td>Stored but not applied yet. <strong>A reboot is required</strong></td></tr></tbody></table>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="caution">Caution<a href="#caution" class="hash-link" aria-label="Direct link to Caution" title="Direct link to Caution">​</a></h4>
<blockquote>
<p><strong>The way back is narrow.</strong> If the module comes up with new settings the host cannot match, nothing
can be done over the AT port. Only three ways remain — the web UI&#x27;s Network tab, a factory reset
with the <code>FAC_RSTn</code> pin (GP18), and an SWD reflash. <strong>Keeping the web UI enabled</strong>
(<a href="#cmd-web"><code>AT+WEB</code></a>) before the change is the cheapest insurance.</p>
</blockquote>
<ul>
<li><strong>The default is <code>NONE</code>.</strong> This lets a host connected with only three wires (TX · RX · GND)
communicate right away, with no setup.</li>
<li><strong>If you use binary payloads, turn on <code>RTSCTS</code>.</strong> With <code>NONE</code> the module keeps sending even when the
host cannot receive, so a payload of up to 1460 bytes can be silently broken.</li>
<li>If transmission is held for 5 seconds or more by <code>DTRDSR</code> or <code>XONXOFF</code>, a warning is printed on the
console. Unlike CTS, these two <strong>cannot be seen from outside</strong>, so a host that forgot to raise DTR
looks exactly like a module that does not answer. The last two fields of <a href="#sec-15"><code>+DIAG:PORT</code></a> and
<code>dtr</code> · <code>uart_tx_held</code> in the web&#x27;s <code>/api/status</code> show that state.</li>
<li><a href="#cmd-factory"><code>AT+FACTORY</code></a> returns this setting to its initial values too (<strong>115200, 8, NONE, NONE</strong>).</li>
<li>A speed not in the list and a bit count other than <code>7</code>/<code>8</code> are <code>ERROR:VALUE_OUT_OF_RANGE</code>; an
unknown parity or flow-control name is <code>ERROR:INVALID_PARAMETER</code>.</li>
<li>The web UI&#x27;s Network tab has the same settings. Whichever way they are changed, the value is the
same and so is the moment it takes effect.</li>
</ul>
<a id="cmd-productid"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atproductid--product-id-override">AT+PRODUCTID — Product ID override<a href="#atproductid--product-id-override" class="hash-link" aria-label="Direct link to AT+PRODUCTID — Product ID override" title="Direct link to AT+PRODUCTID — Product ID override">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+PRODUCTID=0x00010002    set an override</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+PRODUCTID=0             clear the override</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+PRODUCTID?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  +PRODUCTID:0x454F4502,FACTORY</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  +PRODUCTID:0x00010002,OVERRIDE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  +PRODUCTID:FACTORY,0x454F4502      ← only while overridden: the original value underneath</span><br></span></code></pre></div></div>
<p>The Product ID does one thing: <strong>it makes OTA refuse a package meant for another product.</strong> This
product&#x27;s value is <strong><code>0x454F4502</code></strong> (<code>&quot;EOE&quot;</code> + variant 2, EOE-W55RP20_BACnet), deliberately different
from that of the SNMP product (variant 1) that runs on the same hardware — a package installed on the
other product&#x27;s board would read a different settings format and flash layout.</p>
<p>An override is therefore a way of turning that check off. Whether one is in place is told by this
query, the web UI&#x27;s Identity tab (a red warning) and <code>,OVERRIDDEN</code> in the OTA refusal line. <strong>The
fourth field of <a href="#cmd-version"><code>AT+VERSION?</code></a> gives only the value in effect, with no override
mark.</strong> <code>0</code> is not a setting but <strong>clears</strong> the override.</p>
<p>The value is decimal or <code>0x</code> hexadecimal (<a href="#sec-3">§3.2</a> — a leading 0 is decimal, a sign or a space
is refused). The Product ID on the web Identity tab is <strong>judged the same way</strong>.</p>
<p><strong>It takes effect the moment it is set (or cleared).</strong> Without waiting for a save, the OTA Product ID
check (UART and web upload), this query and the fourth field of <code>AT+VERSION?</code> use the new value at
once. <a href="#cmd-save"><code>AT+SAVE</code></a> only makes it survive a reboot — reset without saving and the override
returns to its previous state. <a href="#cmd-factory"><code>AT+FACTORY</code></a> clears it.</p>
<table><thead><tr><th>Mark on the first line</th><th>Meaning</th></tr></thead><tbody><tr><td><code>OVERRIDE</code></td><td>A value written over by this command</td></tr><tr><td><code>FACTORY</code></td><td>The factory record&#x27;s value</td></tr><tr><td><code>PLACEHOLDER</code></td><td>A board with no factory record — the build default (<code>0x454F4502</code>) is in use</td></tr></tbody></table>
<p>The second line, <code>+PRODUCTID:FACTORY,&lt;value&gt;</code>, appears only while an override is in place, and gives
the value that clearing the override returns to. On a board with no factory record that value is the
build default, but the mark is still <code>FACTORY</code>.</p>
<hr>
<a id="sec-5"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="5-network--addressing">5. Network — addressing<a href="#5-network--addressing" class="hash-link" aria-label="Direct link to 5. Network — addressing" title="Direct link to 5. Network — addressing">​</a></h2>
<a id="cmd-netmode"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atnetmode--address-assignment">AT+NETMODE — address assignment<a href="#atnetmode--address-assignment" class="hash-link" aria-label="Direct link to AT+NETMODE — address assignment" title="Direct link to AT+NETMODE — address assignment">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+NETMODE=DHCP</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+NETMODE=STATIC</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+NETMODE?          → +NETMODE:STATIC</span><br></span></code></pre></div></div>
<p>The factory default is <code>STATIC</code> (the table under <a href="#cmd-factory"><code>AT+FACTORY</code></a>). The words are
case-insensitive — so is <code>mode</code> on the web Network tab.</p>
<p><strong>How DHCP behaves.</strong> The lease is renewed at T1 (half the lease if the server gives none). If a
renewal gets no answer, the module waits and asks again: before T2 (7/8 of the lease) it waits half
the time left until T2, and after T2 half the time left until the lease expires — but always at least
60 seconds (RFC 2131 4.4.5). If the server refuses the renewal (NAK), the module drops
that address and starts negotiating from the beginning at once. If the address received is different,
the channels are cut with <code>ADDRESS_CHANGED</code> and <code>+IPCHANGED</code> is sent. When the link goes down the
lease is released at that moment, and when the link comes back negotiation starts again at once. A
failed negotiation and a lease that fails to apply are retried at intervals starting at 1 second and
doubling up to at most 64 seconds. A DHCP response that arrives right after <code>STATIC</code> is saved is
discarded — it does not overwrite the stored address.</p>
<a id="cmd-ip"></a>
<a id="cmd-mask"></a>
<a id="cmd-gw"></a>
<a id="cmd-dns"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atip--atmask--atgw--atdns">AT+IP · AT+MASK · AT+GW · AT+DNS<a href="#atip--atmask--atgw--atdns" class="hash-link" aria-label="Direct link to AT+IP · AT+MASK · AT+GW · AT+DNS" title="Direct link to AT+IP · AT+MASK · AT+GW · AT+DNS">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+IP=&quot;192.168.0.100&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+MASK=&quot;255.255.255.0&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+GW=&quot;192.168.0.1&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+DNS=&quot;8.8.8.8&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+IP?               → +IP:&quot;192.168.0.100&quot;</span><br></span></code></pre></div></div>
<blockquote>
<p><strong>Set and query look at different things.</strong> Set writes to the stored settings; query reads <strong>the
value the chip is using now</strong>. Under DHCP the two differ for good — the leased address is not
written to the settings. If it were, the next <code>AT+SAVE</code> would freeze the temporary address into the
STATIC settings, and switching back to STATIC would leave the user with an address they never chose.
The configured values are given by <code>cfg_ip</code> · <code>cfg_mask</code> · <code>cfg_gw</code> · <code>cfg_dns</code> in the web&#x27;s
<code>/api/status</code> — these are the settings in RAM, so they include edits such as <code>AT+IP=</code> that <strong>have
not been saved yet</strong> (they may differ from the stored values).</p>
<p>Only <code>AT+DNS?</code> answers the value the resolver holds, because the DNS server is used by the firmware,
not by the chip. Name resolution for hub URIs, the BBMD, the SNTP server and socket channel host
names uses this server.</p>
<p>The resolver accepts <strong>only responses from this server&#x27;s address and UDP port 53</strong> (a random ID for
each query). A DNS server that answers from a different address or port (some behind NAT, servers
with several addresses) has its responses discarded and the name does not resolve — in that case,
give the address the responses come from with <code>AT+DNS</code>. Each name is asked twice, 3 seconds each.</p>
</blockquote>
<p><strong>Only the format is checked.</strong> Only a value that does not read as dotted-quad notation is
<code>ERROR:INVALID_PARAMETER</code>; any address that reads is accepted and put into the chip at <code>AT+SAVE</code> —
<code>0.0.0.0</code>, broadcast and multicast IPs, a mask that is not contiguous or is <code>0.0.0.0</code>, and a gateway
outside the subnet are not refused either. One typo can leave the module unreachable over IP after the
save. The way back is then the AT port. Before saving, check the four values again by hand, not by
query (the query gives the chip&#x27;s current values).</p>
<p><strong>Under DHCP the lease&#x27;s DNS comes first.</strong> Every time a lease is received, the resolver switches to
the DNS server the lease gave (DHCP option 6). <strong>If the DHCP server gives no DNS option, the stored DNS
(<code>AT+DNS</code> followed by <code>AT+SAVE</code>) is used</strong> — the names of hub URIs, the BBMD and the SNTP server are
resolved with that server. An <code>AT+DNS</code> that has not been saved does not go into the resolver, even
when the lease is renewed. <code>AT+SAVE</code> in DHCP mode does not re-apply the address, but if the current
lease has no DNS it puts the stored <code>AT+DNS</code> into the resolver at once (channels are not cut). The web
locks the address fields under DHCP, so on the web the DNS saved while in STATIC becomes this fallback
server. Check the server the resolver actually uses with <code>AT+DNS?</code>.</p>
<p><strong>Caution — when a save cuts the channels.</strong> When <code>AT+SAVE</code> <strong>re-applies the chip&#x27;s address</strong>, every
open socket descriptor is closed. AT channels receive <code>+SOCKDISCONNECTED:&lt;ch&gt;,NETWORK_RECONFIGURED</code>
and, by design, are not recovered automatically, so the host reopens them. BACnet recovers by itself
— the B/IP socket reopens on the new address (the broadcast address is recomputed too), FD
registration starts again from the beginning, and SC reconnects to the hub. The new address is
announced by <code>+IPCHANGED</code> (<a href="#sec-14">§14</a>).</p>
<table><thead><tr><th>Saved change</th><th>At the save</th></tr></thead><tbody><tr><td>In STATIC, <strong>any one</strong> of address · mask · gateway · DNS differs from the chip or the resolver</td><td>Re-applied — all channels are cut and <code>+IPCHANGED</code> follows. <strong>A DNS change alone does this too</strong> — even with the same IP all channels are cut, and <code>+IPCHANGED</code> announces the same address</td></tr><tr><td>DHCP → STATIC</td><td>Re-applied — all channels are cut and <code>+IPCHANGED</code> follows</td></tr><tr><td>STATIC → DHCP</td><td><strong>Nothing is closed.</strong> The services stay on the old address and only DHCP negotiation starts. No <code>+IPCHANGED</code> either. If the address of the lease received is different, <strong>then</strong> the channels are cut with <code>+SOCKDISCONNECTED:&lt;ch&gt;,ADDRESS_CHANGED</code> and <code>+IPCHANGED</code> follows. A lease for the same address changes nothing</td></tr><tr><td>Only <code>AT+IP</code> and the like changed under DHCP</td><td>Nothing is done (the lease decides the address). The values are used on returning to STATIC. <code>AT+DNS</code> alone is the exception — if the current lease has no DNS it goes into the resolver at once (channels are not cut)</td></tr><tr><td>Only settings outside the network changed</td><td>The network is not touched</td></tr></tbody></table>
<p><strong>When a re-apply is refused.</strong> If a connection that is closing (a web browser that did not read its
response to the end, for example) does not let go of the chip&#x27;s socket within 1 second, the chip does
not take the new address. The module brings the services back up on the old address and re-applies
the saved STATIC settings <strong>up to five times, 3 seconds apart</strong>. Each re-apply cuts all channels as
above (<code>+SOCKDISCONNECTED:&lt;ch&gt;,NETWORK_RECONFIGURED</code>), logs the web out and reconnects SC to the hub,
so a channel reopened in between can be cut too. <code>+IPCHANGED</code> comes <strong>only when the address was
actually applied</strong> — after changing the address, wait for it before opening channels. If all five are
refused, no URC says so: if <code>+IPCHANGED</code> does not come within <strong>a little over 20 seconds</strong>, the
address was refused, and channels can be opened on the old address. The settings are applied at the
next reboot — or at the <strong>next <code>AT+SAVE</code></strong>, even one that changes nothing in the network (the saved
settings differ from the chip&#x27;s, so that save re-applies them and the channels are cut). <code>AT+SAVE</code>
answers <code>OK</code> in every case, since the save itself completed. If applying a DHCP lease is refused, the
DHCP client retries by itself.</p>
<hr>
<a id="sec-6"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="6-bacnet--device-identity-and-mode">6. BACnet — device identity and mode<a href="#6-bacnet--device-identity-and-mode" class="hash-link" aria-label="Direct link to 6. BACnet — device identity and mode" title="Direct link to 6. BACnet — device identity and mode">​</a></h2>
<p>All settings in this chapter <strong>take effect at <a href="#cmd-save"><code>AT+SAVE</code></a></strong> (<a href="#sec-3">§3.5</a>). The web
UI&#x27;s BACnet tab (<code>GET/POST /api/bacnet</code>) handles the same settings, and AT and the web use the same
check functions — a value one side accepts is never refused by the other.</p>
<a id="cmd-bacmode"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbacmode--datalink-selection">AT+BACMODE — datalink selection<a href="#atbacmode--datalink-selection" class="hash-link" aria-label="Direct link to AT+BACMODE — datalink selection" title="Direct link to AT+BACMODE — datalink selection">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE=OFF       BACnet not used (factory default)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE=BIP       BACnet/IP (UDP)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE=SC        BACnet/SC (TLS 1.3 + WebSocket, hub connector)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE?          → +BACMODE:BIP,RUNNING</span><br></span></code></pre></div></div>
<p><strong>A module in its factory state announces nothing on the network.</strong> Only when a mode is chosen and
saved does the datalink open and an I-Am go out. One datalink is used at a time (no router function).</p>
<p>The two fields of the query deliberately come from different sources.</p>
<table><thead><tr><th>Field</th><th>Meaning</th></tr></thead><tbody><tr><td>First</td><td>The <strong>configured</strong> mode — the value the next <code>AT+SAVE</code> will apply</td></tr><tr><td>Second</td><td><strong>The actual state of the datalink.</strong> <code>RUNNING</code> means the B/IP socket is bound or, under SC, that the hub has accepted the connection. Otherwise <code>STOPPED</code></td></tr></tbody></table>
<p>Right after <code>AT+BACMODE=OFF</code>, before the save, <code>OFF,RUNNING</code> is shown — a sign that the change is
still waiting to be applied. If it is <code>STOPPED</code> under SC, <a href="#cmd-bscstatus"><code>AT+BSCSTATUS?</code></a> tells why.</p>
<table><thead><tr><th>Refusal</th><th>Response</th></tr></thead><tbody><tr><td>Unknown word</td><td><code>ERROR:INVALID_PARAMETER</code></td></tr><tr><td><code>SC</code> — B/IP-only build</td><td><code>ERROR:NOT_SUPPORTED</code></td></tr><tr><td><code>SC</code> — no primary hub URI</td><td><code>ERROR:URI</code> — <a href="#cmd-bschub"><code>AT+BSCHUB</code></a> first</td></tr><tr><td><code>SC</code> — <code>STRICT</code> with time source <code>BACNET</code>/<code>NONE</code></td><td><code>ERROR:INVALID_PARAMETER</code> — a combination that would never connect (<a href="#sec-10">§10</a>)</td></tr><tr><td>The Device name that would be derived is already used by a host object</td><td><code>ERROR:DUPLICATE_NAME</code></td></tr><tr><td>The stored object table cannot be read, so name uniqueness cannot be checked</td><td><code>ERROR:STORAGE_FAILURE</code></td></tr></tbody></table>
<ul>
<li>SC credentials are not a precondition. The mode may be set first; until the credentials arrive, the
hub connector reports that with <code>+BSC:DISCONNECTED,CREDENTIALS</code>.</li>
<li>While the stored mode is <code>SC</code>, the AT socket channels keep one more in reserve — the hub connection
uses one socket, and during failover the primary probe and the reconnection&#x27;s DNS query briefly use
one more (<a href="#cmd-sockavail"><code>AT+SOCKAVAIL?</code></a>).</li>
<li><code>Max_APDU_Length_Accepted</code> differs by datalink — B/IP <strong>1024</strong>, SC <strong>1476</strong>. This is because the
W5500 does not reassemble IP fragments, so on B/IP a UDP datagram larger than 1472 B is lost.</li>
</ul>
<a id="cmd-bacdev"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbacdev--device-instance-and-name">AT+BACDEV — Device instance and name<a href="#atbacdev--device-instance-and-name" class="hash-link" aria-label="Direct link to AT+BACDEV — Device instance and name" title="Direct link to AT+BACDEV — Device instance and name">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV=1001                 change only the instance (the name stays)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV=1001,&quot;AHU-3&quot;         instance and Object_Name</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV=1001,&quot;&quot;              return the name to the derived value</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV=DEFAULT              return the instance to the derived value</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  +BACDEV:1001,&quot;AHU-3&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  +BACDEV:APPLIED,1193046,&quot;EOE-W55RP20_BACnet-123456&quot;   ← only when the configured and running values differ</span><br></span></code></pre></div></div>
<table><thead><tr><th>Argument</th><th>Value</th></tr></thead><tbody><tr><td>Instance</td><td><strong>Required.</strong> <code>0</code> … <code>4194302</code>, or <code>DEFAULT</code>. <code>4194303</code> is the wildcard every device answers to, so no device can have it — <code>VALUE_OUT_OF_RANGE</code>. Left empty (<code>AT+BACDEV=,&quot;name&quot;</code>) it is <code>INVALID_PARAMETER</code> — there is no form that changes only the name</td></tr><tr><td>Name</td><td>Up to <strong>31 bytes</strong> of UTF-8, no control characters (C0 · DEL · C1 U+0080 … U+009F — judged as in <a href="#cmd-bobjadd"><code>AT+BOBJADD</code></a>). Longer is <code>BUFFER_TOO_LONG</code>; not UTF-8, or with control characters, <code>INVALID_PARAMETER</code>. <code>&quot;&quot;</code> gives the derived value; omitted, the name stays as it is</td></tr></tbody></table>
<table><thead><tr><th>Other refusals</th><th>Response</th></tr></thead><tbody><tr><td>The name (a derived name included) is used by a host object or the Network Port</td><td><code>DUPLICATE_NAME</code></td></tr><tr><td>The stored object table cannot be read, so name uniqueness cannot be checked</td><td><code>STORAGE_FAILURE</code></td></tr></tbody></table>
<p><strong>Derived values.</strong> So that even unconfigured modules are distinct devices from the moment they are
powered on, the instance and the name are made from the factory MAC.</p>
<ul>
<li>Instance = <code>(MAC[3] &amp; 0x3F) &lt;&lt; 16 | MAC[4] &lt;&lt; 8 | MAC[5]</code> — for MAC <code>00:08:DC:12:34:56</code>,
<code>1193046</code>. A MAC for which the formula gives the wildcard <code>4194303</code> (<code>MAC[3] &amp; 0x3F</code> is <code>0x3F</code>,
<code>MAC[4]</code> · <code>MAC[5]</code> are <code>0xFF</code>) gets <code>4194302</code>.</li>
<li>Name = <code>&lt;Model_Name&gt;-&lt;last 3 MAC bytes in hex&gt;</code> — <code>&quot;EOE-W55RP20_BACnet-123456&quot;</code>. The Model_Name is
set by <a href="#cmd-bacvendor"><code>AT+BACVENDOR</code></a>. So that the name fits in 31 bytes, <strong>only the first 24
bytes of the Model_Name part</strong> are used (a UTF-8 character is not cut in the middle; that character
is left out whole). A Model_Name, which may be up to 63 bytes, does not always appear in full in the
derived name.</li>
</ul>
<p><strong>The query answers the actual value as a number.</strong> Even when set to <code>DEFAULT</code>, the derived instance
is shown — that is better than the word <code>DEFAULT</code>, which cannot tell the integrator the device number
to look for. Whether a value is derived is told by <code>instance_auto</code> · <code>name_auto</code> in the web&#x27;s
<code>/api/bacnet</code>. The <code>APPLIED</code> line is added only when the configured value differs from the value the
device answers with now (before the save, or right after it, before the BACnet task applies it).</p>
<blockquote>
<p><strong>When changing only the name, do not write back the queried instance.</strong> If the number the query
gave is put in as it is (<code>AT+BACDEV=1193046,&quot;AHU-3&quot;</code>), the setting changes from <code>DEFAULT</code> to a
<strong>fixed number</strong>, and the instance will not follow the MAC if the MAC changes later. To change only
the name while keeping the derived instance, send <code>AT+BACDEV=DEFAULT,&quot;AHU-3&quot;</code>.</p>
</blockquote>
<p>The query&#x27;s name comes inside quotes <strong>without escaping</strong>. A <code>&quot;</code> in the name breaks the host&#x27;s line
parsing, so do not use one (<a href="#sec-3">§3.2</a>).</p>
<p><strong>Object_Name must be unique within the device</strong> (Clause 12.1.1.2). A name used by a host object or
the Network Port (<code>&quot;BACnet Network Port&quot;</code>) is <code>ERROR:DUPLICATE_NAME</code>. The derived name gets the same
check.</p>
<p>On save, I-Am is broadcast again and Database_Revision goes up.</p>
<a id="cmd-bacvendor"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbacvendor--manufacturer-identity">AT+BACVENDOR — manufacturer identity<a href="#atbacvendor--manufacturer-identity" class="hash-link" aria-label="Direct link to AT+BACVENDOR — manufacturer identity" title="Direct link to AT+BACVENDOR — manufacturer identity">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACVENDOR=&lt;vendor id&gt;,&quot;&lt;Vendor_Name&gt;&quot;,&quot;&lt;Model_Name&gt;&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACVENDOR=1234,&quot;Acme Controls&quot;,&quot;AHU-Controller&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACVENDOR?        → +BACVENDOR:1697,&quot;WIZnet&quot;,&quot;EOE-W55RP20_BACnet&quot;</span><br></span></code></pre></div></div>
<p>These are the <code>Vendor_Identifier</code> · <code>Vendor_Name</code> · <code>Model_Name</code> the Device object reports. The
defaults are WIZnet&#x27;s (Vendor ID <strong>1697</strong>, assigned by ASHRAE). This module is a component, so an
integrator who ships it as their own product can change them to the number and name they received
from ASHRAE. The three are one statement, so <strong>all three are taken together</strong> — a Vendor_Identifier
carrying another company&#x27;s Vendor_Name is worse than leaving both at the default. (The <code>1234</code> in the
example only shows the format.)</p>
<table><thead><tr><th>Argument</th><th>Value</th></tr></thead><tbody><tr><td>vendor id</td><td><code>0</code> … <code>65535</code>. Beyond that, <code>VALUE_OUT_OF_RANGE</code></td></tr><tr><td>Vendor_Name · Model_Name</td><td>Each up to <strong>63 bytes</strong> of UTF-8, no control characters. Longer is <code>BUFFER_TOO_LONG</code>; not UTF-8, or with control characters, <code>INVALID_PARAMETER</code>. <strong>An empty string <code>&quot;&quot;</code> is accepted too</strong> — with an empty Model_Name, the derived Device name keeps only the MAC part, as in <code>&quot;-123456&quot;</code>. <strong>A position left empty, with only its comma, clears the value too</strong>, as <code>&quot;&quot;</code> does — unlike other commands it does not mean &quot;leave as is&quot;, so always give all three</td></tr></tbody></table>
<table><thead><tr><th>Other refusals</th><th>Response</th></tr></thead><tbody><tr><td>The derived Device name made with the new Model_Name is already used by a host object or the Network Port (a device whose name was not set directly)</td><td><code>DUPLICATE_NAME</code></td></tr><tr><td>The stored object table cannot be read, so the uniqueness of that name cannot be checked</td><td><code>STORAGE_FAILURE</code></td></tr></tbody></table>
<blockquote>
<p><strong>Vendor ID.</strong> The factory default <code>1697</code> is the number ASHRAE assigned to WIZnet. If you change it,
put in <strong>the number your own company received from ASHRAE</strong> — do not borrow another company&#x27;s
number. <code>0</code> is ASHRAE&#x27;s own number, so while the value is 0 the firmware leaves a warning in the
boot log.</p>
</blockquote>
<ul>
<li>The Model_Name is also the front part of the derived Device name (the first 24 bytes,
<a href="#cmd-bacdev"><code>AT+BACDEV</code></a>). A device whose name was not set directly takes a name made with the new
Model_Name at the next <code>AT+SAVE</code>. <strong>The uniqueness of that name is checked by <code>AT+BACVENDOR</code>
itself</strong> — if the name is already in use, this command refuses with <code>ERROR:DUPLICATE_NAME</code>, and
<code>AT+SAVE</code> does not refuse for this reason.</li>
<li><code>Firmware_Revision</code> cannot be changed (the first field of <a href="#cmd-version"><code>AT+VERSION?</code></a>).</li>
<li>The Device&#x27;s Location · Description are set by <a href="#cmd-bacdevinfo"><code>AT+BACDEVINFO</code></a>, and the APDU
timeout · retry count by <a href="#cmd-bacapdu"><code>AT+BACAPDU</code></a>.</li>
</ul>
<a id="cmd-bacdevinfo"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbacdevinfo--location--description-of-the-device">AT+BACDEVINFO — Location · Description of the Device<a href="#atbacdevinfo--location--description-of-the-device" class="hash-link" aria-label="Direct link to AT+BACDEVINFO — Location · Description of the Device" title="Direct link to AT+BACDEVINFO — Location · Description of the Device">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEVINFO=&quot;Plant 2, Room 101&quot;,&quot;AHU-3 supply fan&quot;     both</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEVINFO=&quot;Plant 2, Room 101&quot;                         Location only (Description unchanged)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEVINFO=,&quot;AHU-3 supply fan&quot;                         Description only</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEVINFO=&quot;&quot;,&quot;&quot;                                       clear both</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEVINFO?        → +BACDEVINFO:&quot;Plant 2, Room 101&quot;,&quot;AHU-3 supply fan&quot;</span><br></span></code></pre></div></div>
<p>The Device object&#x27;s <code>Location</code> · <code>Description</code> — where the device is and what it does, in the site&#x27;s
own words. Neither can be written over BACnet (they are read-only), so the host or the web sets them.
The same check as the web BACnet tab is used.</p>
<table><thead><tr><th>Argument</th><th>Value</th></tr></thead><tbody><tr><td>Location · Description</td><td>Each up to <strong>63 bytes</strong> of UTF-8, no control characters. Longer is <code>BUFFER_TOO_LONG</code>; not UTF-8, or with control characters, <code>INVALID_PARAMETER</code>. <code>&quot;&quot;</code> clears it, and <strong>left empty (no quotes) it stays as it is</strong></td></tr></tbody></table>
<ul>
<li>Leaving both empty (<code>AT+BACDEVINFO=</code> · <code>AT+BACDEVINFO=,</code>) makes a line that changes nothing, so it
is <code>INVALID_PARAMETER</code>.</li>
<li>The whole Device configuration is checked again, so the <code>DUPLICATE_NAME</code> · <code>STORAGE_FAILURE</code> of
<a href="#cmd-bacvendor"><code>AT+BACVENDOR</code></a> can come in the same cases.</li>
<li>The query&#x27;s strings come without escaping — do not put <code>&quot;</code> in them (<a href="#sec-3">§3.2</a>).</li>
<li>Applied at <code>AT+SAVE</code>. The factory default for both is an empty string.</li>
</ul>
<a id="cmd-bacapdu"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbacapdu--apdu-timeout--retry-count">AT+BACAPDU — APDU timeout · retry count<a href="#atbacapdu--apdu-timeout--retry-count" class="hash-link" aria-label="Direct link to AT+BACAPDU — APDU timeout · retry count" title="Direct link to AT+BACAPDU — APDU timeout · retry count">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACAPDU=3000,3     APDU_Timeout 3000 ms, Number_Of_APDU_Retries 3 (factory default)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACAPDU?           → +BACAPDU:3000,3</span><br></span></code></pre></div></div>
<p>The <code>APDU_Timeout</code> (ms) and <code>Number_Of_APDU_Retries</code> the Device object reports. Confirmed requests the
device sends itself (confirmed COV notifications) follow these values too. Together they decide how
long a client waits in all, so <strong>both are taken together</strong>. The same check as the web BACnet tab is
used.</p>
<table><thead><tr><th>Argument</th><th>Value</th></tr></thead><tbody><tr><td>Timeout</td><td><code>1</code> … <code>65535</code> ms. Above 65535, <code>VALUE_OUT_OF_RANGE</code>; <code>0</code> is <code>INVALID_PARAMETER</code></td></tr><tr><td>Retries</td><td><code>0</code> … <code>10</code>. Above 255, <code>VALUE_OUT_OF_RANGE</code>; <code>11</code> … <code>255</code> is <code>INVALID_PARAMETER</code> — retrying more than ten times at the default 3 seconds means having already waited over 30 seconds, so it is taken as a typo, not a setting</td></tr></tbody></table>
<p>Applied at <code>AT+SAVE</code>. The whole Device configuration is checked again, so the <code>DUPLICATE_NAME</code> ·
<code>STORAGE_FAILURE</code> of <a href="#cmd-bacvendor"><code>AT+BACVENDOR</code></a> can come in the same cases.</p>
<a id="cmd-bacnetnum"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbacnetnum--network-number-of-the-network-ports">AT+BACNETNUM — network number of the Network Ports<a href="#atbacnetnum--network-number-of-the-network-ports" class="hash-link" aria-label="Direct link to AT+BACNETNUM — network number of the Network Ports" title="Direct link to AT+BACNETNUM — network number of the Network Ports">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACNETNUM=BIP,5    Network_Number of the B/IP Network Port</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACNETNUM=SC,7     Network_Number of the SC Network Port</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACNETNUM?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  +BACNETNUM:BIP,5</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  +BACNETNUM:SC,7     ← builds with SC only</span><br></span></code></pre></div></div>
<p>The <code>Network_Number</code> the Network Port object of each datalink reports. <code>0</code> means &quot;unknown&quot;, and then
<code>Network_Number_Quality</code> is <code>UNKNOWN</code>; otherwise it is <code>CONFIGURED</code>. The device is not a router, so
this value is <strong>only displayed</strong> — it does not change the network&#x27;s number, and it is not learned from
Network-Number-Is. The same check as the web&#x27;s BACnet/IP · BACnet/SC tabs is used.</p>
<table><thead><tr><th>Argument</th><th>Value</th></tr></thead><tbody><tr><td>Datalink</td><td><code>BIP</code> or <code>SC</code> (case-insensitive). An unknown word is <code>INVALID_PARAMETER</code>; a datalink this build does not have (<code>SC</code> in the B/IP-only build) is <code>NOT_SUPPORTED</code></td></tr><tr><td>Number</td><td><code>0</code> … <code>65534</code>. <code>65535</code> is the global broadcast DNET and cannot be the number of any network; like larger numbers, it is <code>VALUE_OUT_OF_RANGE</code></td></tr></tbody></table>
<p><strong><code>=SC</code> does not look at the number alone.</strong> Like the web&#x27;s SC form, it checks <strong>the whole SC
configuration</strong>, with the number in it, against the current mode before storing it, so even a valid
number can be refused for the two reasons below (nothing changes then).</p>
<table><thead><tr><th>Response</th><th>Reason</th><th>Where to fix it</th></tr></thead><tbody><tr><td><code>URI</code></td><td>The mode is <code>SC</code> but the SC configuration has no primary hub URI</td><td>Put in the URI first with <a href="#cmd-bschub"><code>AT+BSCHUB</code></a></td></tr><tr><td><code>VALUE_OUT_OF_RANGE</code></td><td>An SC setting other than the number — the hub URI format, a failover equal to the primary, the timers — fails the check (this happens only with settings stored by other firmware)</td><td>Look with <a href="#cmd-bschub"><code>AT+BSCHUB?</code></a> · <a href="#cmd-bsctime"><code>AT+BSCTIME?</code></a> and fix it</td></tr></tbody></table>
<p><code>=BIP</code> checks the whole B/IP configuration the same way, and a refusal by that check for something
other than the number is <code>VALUE_OUT_OF_RANGE</code> as well.</p>
<p>The query has one line per datalink in this build. Both are configured values, applied at <code>AT+SAVE</code>.</p>
<a id="cmd-bacpass"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbacpass--dcc--reinitializedevice-password">AT+BACPASS — DCC · ReinitializeDevice password<a href="#atbacpass--dcc--reinitializedevice-password" class="hash-link" aria-label="Direct link to AT+BACPASS — DCC · ReinitializeDevice password" title="Direct link to AT+BACPASS — DCC · ReinitializeDevice password">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACPASS=&quot;s3cret&quot;       set (1 … 20 bytes)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACPASS=&quot;&quot;             clear — both services accept without a password (or with any password)</span><br></span></code></pre></div></div>
<p>The password that guards DeviceCommunicationControl and ReinitializeDevice from remote clients.</p>
<ul>
<li>The length is <strong>1 … 20 bytes</strong> of text, as in the CharacterString the two services carry. Longer is
<code>BUFFER_TOO_LONG</code>; not text, <code>INVALID_PARAMETER</code>.</li>
<li><strong><code>AT+BACPASS=</code> (no argument) is refused.</strong> Removing the only protection of the two services takes
two quote marks — a slip of the finger is not enough.</li>
<li>Only a salt and a SHA-256 hash are stored. <strong>There is no query</strong> — there is nothing it could
honestly return. Whether a password is set is told by <code>password_set</code> in the web&#x27;s <code>/api/bacnet</code>,
and whether one is waiting for a save by <code>password_pending</code>. The plain text is wiped at once, down to
the line buffer.</li>
<li>Applied at <code>AT+SAVE</code>. A wrong password is refused with <code>Error SECURITY / PASSWORD_FAILURE</code> and the
password failures of <a href="#sec-15"><code>+DIAG:BACDM</code></a> go up.</li>
<li>Accepted requests are reported to the host — <code>+BACDCC</code>, <code>+BACREINIT</code> (<a href="#sec-14">§14</a>).
DeviceCommunicationControl accepts only <code>ENABLE</code> · <code>DISABLE_INITIATION</code>. <strong><code>DISABLE</code> is
<code>Error SERVICES / SERVICE_REQUEST_DENIED</code> even with the right password</strong> and changes nothing —
the value is deprecated from Protocol_Revision 20 on, and this device claims 22 (with a wrong
password, <code>PASSWORD_FAILURE</code> comes first). ReinitializeDevice accepts only <code>COLDSTART</code> · <code>WARMSTART</code>.
Any other state (backup/restore · <code>ACTIVATE_CHANGES</code>) is <code>Error SERVICES / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED</code>.</li>
<li>If there is no entropy to make the salt, or the hash fails, <code>ERROR:INTERNAL</code>.</li>
</ul>
<hr>
<a id="sec-7"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="7-bip--bacnetip-datalink">7. B/IP — BACnet/IP datalink<a href="#7-bip--bacnetip-datalink" class="hash-link" aria-label="Direct link to 7. B/IP — BACnet/IP datalink" title="Direct link to 7. B/IP — BACnet/IP datalink">​</a></h2>
<p>Used when <a href="#cmd-bacmode"><code>AT+BACMODE=BIP</code></a>. In other modes the settings can be set and saved, but the
socket is not opened. The web UI&#x27;s BACnet/IP tab (<code>GET/POST /api/bacnet/bip</code>) handles the same settings.</p>
<a id="cmd-bip"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbip--udp-port-and-broadcast">AT+BIP — UDP port and broadcast<a href="#atbip--udp-port-and-broadcast" class="hash-link" aria-label="Direct link to AT+BIP — UDP port and broadcast" title="Direct link to AT+BIP — UDP port and broadcast">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIP=47808                   port only (broadcast method unchanged)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIP=47808,SUBNET            subnet-directed broadcast (factory default)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIP=47809,GLOBAL            255.255.255.255</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIP?        → +BIP:47808,SUBNET,192.168.0.100,192.168.0.255</span><br></span></code></pre></div></div>
<table><thead><tr><th>Broadcast</th><th>Where local broadcasts (an I-Am answering a Who-Is, etc.) are sent</th></tr></thead><tbody><tr><td><code>SUBNET</code></td><td>The subnet broadcast address computed from the IP and the mask</td></tr><tr><td><code>GLOBAL</code></td><td><code>255.255.255.255</code></td></tr></tbody></table>
<p>The first two fields of the query are the <strong>configured values</strong>; the last two are the values of the
<strong>socket in operation</strong> — the chip&#x27;s address when the socket was opened (a DHCP lease included) and
the actual broadcast destination. With no socket (the mode is not <code>BIP</code>, or there is no link) both are
<code>0.0.0.0</code>.</p>
<p>If the mode is <code>BIP</code> but the socket cannot be opened — another socket (a channel of
<a href="#cmd-sockopen"><code>AT+SOCKOPEN</code></a>, for example) holds the same local port, or hardware sockets run short
— the module <strong>reopens it by itself</strong>: after 5 seconds, then at intervals doubling up to 60 seconds,
until it opens. Meanwhile the socket field of <a href="#sec-15"><code>+DIAG:BIP</code></a> is <code>RETRY</code> and the last field is
the errno of the failure (port conflict <code>112</code>, socket shortage <code>105</code> · <code>12</code>). It does not wait for a
save or a reconfiguration.</p>
<ul>
<li>The port is 1 … 65535 (outside, <code>VALUE_OUT_OF_RANGE</code>). <strong>The same number as the web UI&#x27;s TCP port
(50003) is <code>ERROR:INVALID_PARAMETER</code></strong> — the W5500 uses one port space for TCP and UDP, so whichever
binds later would fail silently after the save.</li>
<li>An unknown broadcast word is <code>INVALID_PARAMETER</code>.</li>
<li>Applied at <code>AT+SAVE</code>. If the port changes, the socket is reopened; if only the broadcast method
changes, the socket stays and only the destination is recomputed.</li>
</ul>
<a id="cmd-bipfd"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbipfd--foreign-device-registration">AT+BIPFD — Foreign Device registration<a href="#atbipfd--foreign-device-registration" class="hash-link" aria-label="Direct link to AT+BIPFD — Foreign Device registration" title="Direct link to AT+BIPFD — Foreign Device registration">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIPFD=&quot;&lt;bbmd&gt;&quot;,&lt;port&gt;,&lt;ttl&gt;     register with this BBMD as a foreign device</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIPFD=&quot;bbmd.example.com&quot;,47808,300</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIPFD=&quot;10.0.5.1&quot;,47808,600</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIPFD=0                         stop registering</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIPFD?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  +BIPFD:STATE,REGISTERED,287</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  +BIPFD:CONFIG,1,&quot;bbmd.example.com&quot;,47808,300</span><br></span></code></pre></div></div>
<p>Registers with a BBMD so that a device on a subnet with no BBMD can be found and read from other
subnets (Annex J.5). While it is registered, this device&#x27;s broadcasts are also sent to the BBMD as
Distribute-Broadcast-To-Network.</p>
<table><thead><tr><th>Argument</th><th>Value</th></tr></thead><tbody><tr><td>bbmd</td><td>An IPv4 literal or a DNS name (letters, digits, <code>-</code>, <code>.</code>), <strong>up to 63 bytes</strong>, without <code>:port</code>. Longer is <code>BUFFER_TOO_LONG</code>; a wrong format, <code>INVALID_PARAMETER</code></td></tr><tr><td>port</td><td>The BBMD&#x27;s UDP port, 1 … 65535</td></tr><tr><td>ttl</td><td>The requested Time-to-Live (seconds), 1 … 65535. Outside, <code>VALUE_OUT_OF_RANGE</code>. <strong>The registration is renewed every half TTL</strong></td></tr></tbody></table>
<p><strong>All three are taken together.</strong> A registration is one statement, and a TTL left over from another
BBMD is not a value the operator chose. <code>AT+BIPFD=0</code> is the only number that turns it off (any other
single number is <code>INVALID_PARAMETER</code>). After it is turned off, the BBMD address stays in the settings
so the query shows what was used, and the registration on the BBMD side disappears by itself when the
TTL runs out. Applied at <code>AT+SAVE</code>; registration starts over only when the settings actually changed.</p>
<p><strong>The query has two lines.</strong></p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BIPFD:STATE,&lt;state&gt;,&lt;seconds left&gt;[,&lt;reason&gt;[,0x&lt;code&gt;]]</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BIPFD:CONFIG,&lt;0|1&gt;,&quot;&lt;bbmd&gt;&quot;,&lt;port&gt;,&lt;ttl&gt;</span><br></span></code></pre></div></div>
<table><thead><tr><th>State</th><th>Meaning</th></tr></thead><tbody><tr><td><code>OFF</code></td><td>Registration is off, the mode is not <code>BIP</code>, the B/IP socket is closed, or the module <strong>is waiting for the Ethernet link</strong></td></tr><tr><td><code>RESOLVING</code></td><td>Looking up the BBMD name (on the system workqueue — it does not block the BACnet task). An IPv4 literal skips this step</td></tr><tr><td><code>REGISTERING</code></td><td>Register-Foreign-Device sent, waiting for the BVLC-Result</td></tr><tr><td><code>REGISTERED</code></td><td>Registered. <code>&lt;seconds left&gt;</code> is the time until the BBMD deletes the entry if no renewal reaches it</td></tr><tr><td><code>FAILED</code></td><td>Failed. Retried at intervals that start at 64 seconds and double, up to the TTL (but no more than 10 minutes)</td></tr></tbody></table>
<p><code>FAILED</code> carries a reason — <code>DNS</code> (the name did not resolve), <code>TIMEOUT</code> (no answer from the BBMD),
<code>NO_SOCKET</code> (no B/IP socket), <code>NAK</code> (the BBMD refused; the BVLC-Result code follows — usually
<code>0x0030</code>). When the B/IP socket closes during registration and the state becomes <code>OFF</code>, a reason is
attached as well: <code>+BIPFD:STATE,OFF,0,NO_SOCKET</code>. The second line holds the <strong>configured values</strong>.</p>
<blockquote>
<p>Why the first line starts with <code>STATE</code>: otherwise a registered module&#x27;s query response
<code>+BIPFD:REGISTERED,&lt;seconds left&gt;</code> would have the same shape as the registration URC
<code>+BIPFD:REGISTERED,&lt;ttl&gt;</code>, and a host reading line by line could not tell a query response from a
new registration. No URC starts with <code>STATE</code> or <code>CONFIG</code>.</p>
</blockquote>
<p><strong>With no Ethernet link, registration is neither started nor sent.</strong> Booting with a static address,
the B/IP socket opens at about 0.3 seconds but the PHY link comes up at about 2 seconds. Meanwhile the
state stays <code>OFF</code>, neither the name lookup nor Register-Foreign-Device goes out, and nothing is counted
as a failure (no retry interval is used either). If the link drops during registration, the remaining
transmissions wait for the link and carry on as soon as it comes up. If the BBMD&#x27;s TTL runs out while
there is no link, that is a real expiry, so it is <code>FAILED,TIMEOUT</code>.</p>
<p>A <code>+BIPFD</code> URC goes out when the state changes (<a href="#sec-14">§14</a>). The counters are in
<a href="#sec-15"><code>+DIAG:BIPFD</code></a>.</p>
<hr>
<a id="sec-8"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="8-sc--bacnetsc-datalink">8. SC — BACnet/SC datalink<a href="#8-sc--bacnetsc-datalink" class="hash-link" aria-label="Direct link to 8. SC — BACnet/SC datalink" title="Direct link to 8. SC — BACnet/SC datalink">​</a></h2>
<p>Used when <a href="#cmd-bacmode"><code>AT+BACMODE=SC</code></a>. <strong>Every command in this chapter is <code>[SC]</code></strong> — the B/IP-only
build does not have them, so they get <code>ERROR:INVALID_COMMAND</code>. The web UI&#x27;s BACnet/SC tab
(<code>/api/bacnet/sc</code>, <code>/api/bacnet/sc/status</code>, <code>/api/bacnet/sc/cred</code>) does the same work.</p>
<p>The module is a <strong>hub connector</strong> (Annex AB). It has no hub function and no direct connections. The
connection is built on one hardware TCP socket of the W5500, in the order TLS 1.3 (mutual
authentication, EC P-256) → WebSocket (<code>hub.bsc.bacnet.org</code> subprotocol) → BVLC-SC Connect-Request.</p>
<p><strong>Order of preparation</strong></p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=KEY,&lt;length&gt;   + AT+BSCCERTW ...   device private key        (§8 AT+BSCCERT)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=CERT,&lt;length&gt;  + AT+BSCCERTW ...   device operational certificate</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=CA1,&lt;length&gt;   + AT+BSCCERTW ...   issuer of the hub&#x27;s chain</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHUB=&quot;wss://hub.example.com:4443&quot;        hub URI</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE=SC</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE                                       → +BSC:CONNECTED,PRIMARY</span><br></span></code></pre></div></div>
<p>Credentials need no save (they are written the moment they are uploaded); the URI and the mode are
applied at <code>AT+SAVE</code>.</p>
<p><strong>How the hub connector behaves</strong></p>
<ul>
<li><strong>One connection at a time.</strong> It always tries the primary first and, if that fails, the failover at
once. If both fail, it waits the reconnect delay and starts again from the primary. The delay starts
at the minimum reconnect time, doubles with every failed round up to the maximum reconnect time, and
goes back to the start on reaching <code>CONNECTED</code>.</li>
<li><strong>While attached to the failover</strong>, it probes the primary with a TCP connection only, once every
maximum reconnect time (a momentary second socket, no TLS). If the connection opens, it sends a
Disconnect-Request to the failover and moves to the primary. If the probe or the primary session
fails, the interval doubles, up to 8 times the maximum reconnect time.</li>
<li><strong>Heartbeat.</strong> While connected, if nothing has been received (or sent) for the heartbeat time, it
sends a Heartbeat-Request, and if nothing is received for twice that time, the connection is taken
as lost (<code>HEARTBEAT</code>).</li>
<li>The <strong>VMAC</strong> is drawn at random once when the SC thread starts (low nibble of the first octet <code>0x2</code>,
locally administered · unicast) and kept across reconnections. It is drawn again only when the hub
refuses with <code>NODE_DUPLICATE_VMAC</code> (up to 3 times per round). The <strong>Device UUID</strong> is a name-based
UUID (version 5) made from the factory MAC, so it stays the same for the whole life of the device.</li>
<li>When the connection is made, an I-Am is sent. When the mode leaves SC, or the URIs, timers or
credentials change, the connection is closed politely with a Disconnect-Request.</li>
</ul>
<a id="cmd-bschub"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbschub--hub-uris">AT+BSCHUB — hub URIs<a href="#atbschub--hub-uris" class="hash-link" aria-label="Direct link to AT+BSCHUB — hub URIs" title="Direct link to AT+BSCHUB — hub URIs">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHUB=&quot;wss://hub.example.com&quot;                          primary only (failover unchanged)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHUB=&quot;wss://hub.example.com:4443/bsc&quot;,&quot;wss://10.0.0.9&quot;  primary and failover</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHUB=,&quot;wss://backup.example.com&quot;                       change only the failover</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHUB=,&quot;&quot;                                               clear the failover</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHUB?   → +BSCHUB:&quot;wss://hub.example.com:4443/bsc&quot;,&quot;wss://10.0.0.9&quot;</span><br></span></code></pre></div></div>
<p>The format is <strong><code>wss://host[:port][/path]</code></strong>.</p>
<table><thead><tr><th>Part</th><th>Rule</th></tr></thead><tbody><tr><td>scheme</td><td><code>wss</code> (case-insensitive). <strong><code>ws://</code> is refused</strong> — SC runs only over TLS</td></tr><tr><td>host</td><td>A DNS name (letters, digits, <code>-</code>, <code>.</code>) or an IPv4 literal, up to 63 bytes. If it is only digits and dots it must be canonical dotted-quad notation (<code>010.0.0.1</code> · <code>10.1.1</code> refused). IPv6 literals · <code>user@</code> refused</td></tr><tr><td>port</td><td>1 … 65535; omitted, <strong>443</strong>. Left empty, as in <code>host:</code>, refused</td></tr><tr><td>path</td><td>Omitted, <code>/</code>. RFC 3986 path and query characters only. A query only after a <code>/</code> (<code>wss://host?x</code> refused). A fragment (<code>#</code>) is refused</td></tr></tbody></table>
<ul>
<li>One URI is <strong>up to 127 bytes</strong> (longer is <code>BUFFER_TOO_LONG</code>). A command line is 255 bytes, so two of
the longest URIs do not fit in one line — set them one at a time with an empty position (<code>,</code>).</li>
<li>A wrong format is <code>ERROR:URI</code>. <strong>A failover equal to the primary is <code>URI</code> too</strong> — moving over to the
hub that just failed is not a failover.</li>
<li><code>&quot;&quot;</code> clears that field: the failover at any time, the primary <strong>only when the mode is not SC</strong>
(under SC it is <code>URI</code> — there would be nowhere left to connect to).</li>
<li>Giving nothing, as in <code>AT+BSCHUB=</code> · <code>AT+BSCHUB=,</code>, is <code>INVALID_PARAMETER</code>.</li>
<li>Applied at <code>AT+SAVE</code>. When a URI changes, the current connection is closed and the connector starts
again from the primary.</li>
<li>A URI holds no secret (<code>user:password@</code> is refused), so the query returns it exactly as stored.</li>
</ul>
<a id="cmd-bsctime"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbsctime--hub-connector-timers">AT+BSCTIME — hub connector timers<a href="#atbsctime--hub-connector-timers" class="hash-link" aria-label="Direct link to AT+BSCTIME — hub connector timers" title="Direct link to AT+BSCTIME — hub connector timers">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCTIME=&lt;heartbeat&gt;,&lt;connect wait&gt;,&lt;disconnect wait&gt;,&lt;min reconnect&gt;,&lt;max reconnect&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCTIME=300,10,10,2,30          (factory default)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCTIME?   → +BSCTIME:300,10,10,2,30</span><br></span></code></pre></div></div>
<p>All units are seconds, and the values are the same as the Network Port&#x27;s SC properties.</p>
<table><thead><tr><th>Order</th><th>Value</th><th>Network Port property</th><th>Rule</th></tr></thead><tbody><tr><td>1</td><td>heartbeat</td><td>SC_Heartbeat_Timeout</td><td>1 … 65535</td></tr><tr><td>2</td><td>connect wait — the time to wait for Connect-Accept</td><td>SC_Connect_Wait_Timeout</td><td>1 … 65535</td></tr><tr><td>3</td><td>disconnect wait — the time to wait for Disconnect-ACK</td><td>SC_Disconnect_Wait_Timeout</td><td>1 … 65535</td></tr><tr><td>4</td><td>min reconnect</td><td>SC_Minimum_Reconnect_Time</td><td><strong>2</strong> or more, at most max</td></tr><tr><td>5</td><td>max reconnect</td><td>SC_Maximum_Reconnect_Time</td><td>At least min, at most 65535</td></tr></tbody></table>
<ul>
<li><strong>All five are required.</strong> They are one schedule, and the two reconnect values only mean something
as a pair.</li>
<li>Not a number is <code>INVALID_PARAMETER</code>. Above 65535, or breaking the rules above, is <code>VALUE_OUT_OF_RANGE</code>
— the value is judged before it is narrowed, so 65536 never becomes 0.</li>
<li>The whole SC configuration is checked together, so if the mode is <code>SC</code> and there is no primary hub
URI, the command is refused with <code>URI</code> — <a href="#cmd-bschub"><code>AT+BSCHUB</code></a> first. (This is the case when
the stored SC configuration held a primary that could not be used and the boot cleared it.)</li>
<li>Applied at <code>AT+SAVE</code> (the current connection is closed and made again).</li>
</ul>
<a id="cmd-bscvalidity"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbscvalidity--certificate-validity-period-check-while-the-clock-is-unknown">AT+BSCVALIDITY — certificate validity-period check while the clock is unknown<a href="#atbscvalidity--certificate-validity-period-check-while-the-clock-is-unknown" class="hash-link" aria-label="Direct link to AT+BSCVALIDITY — certificate validity-period check while the clock is unknown" title="Direct link to AT+BSCVALIDITY — certificate validity-period check while the clock is unknown">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCVALIDITY=LENIENT     (factory default)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCVALIDITY=STRICT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCVALIDITY?   → +BSCVALIDITY:LENIENT</span><br></span></code></pre></div></div>
<p>The module has no RTC, so after every reboot it does not know the time (<a href="#sec-10">§10</a>). This setting
decides how the notBefore/notAfter of the hub and device certificates are handled in the meantime.
Chain validation itself is done either way.</p>
<table><thead><tr><th>Value</th><th>While the clock is unknown</th><th>Once the clock is known</th></tr></thead><tbody><tr><td><code>LENIENT</code></td><td>Defers the period check and connects. The validity unchecked count of <a href="#sec-15"><code>+DIAG:BSC</code></a> goes up and the last field of <a href="#cmd-bscstatus"><code>AT+BSCSTATUS?</code></a> is <code>TIME_UNKNOWN</code></td><td><strong>Checks again on the spot</strong> the periods of the hub certificate kept from the handshake and of the device certificate. If one is out of its period, the connection is closed with <code>+BSC:DISCONNECTED,CERT_EXPIRED</code></td></tr><tr><td><code>STRICT</code></td><td>Does not try to connect (<code>+BSC:DISCONNECTED,TIME_UNKNOWN</code>)</td><td>Connects after the normal check</td></tr></tbody></table>
<p><strong>A deadlocking combination is refused.</strong> With mode <code>SC</code> + <code>STRICT</code> + time source <code>BACNET</code> (or
<code>NONE</code>), no BACnet time synchronization can arrive before the SC connection, so it <strong>would never
connect.</strong> This combination is refused with <code>ERROR:INVALID_PARAMETER</code> (web 400) by
<code>AT+BSCVALIDITY</code> · <a href="#cmd-timesrc"><code>AT+TIMESRC</code></a> · <a href="#cmd-bacmode"><code>AT+BACMODE</code></a> and the web alike. To
use <code>STRICT</code>, first change the time source to <code>SNTP</code> or <code>BOTH</code> (an SNTP server is required).</p>
<p>Stored in the time settings section and applied at <code>AT+SAVE</code>. A session made unchecked under
<code>LENIENT</code> ends, for the same reason, the moment <code>STRICT</code> is saved.</p>
<a id="cmd-bschostcheck"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbschostcheck--name-check-of-the-hub-certificate">AT+BSCHOSTCHECK — name check of the hub certificate<a href="#atbschostcheck--name-check-of-the-hub-certificate" class="hash-link" aria-label="Direct link to AT+BSCHOSTCHECK — name check of the hub certificate" title="Direct link to AT+BSCHOSTCHECK — name check of the hub certificate">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHOSTCHECK=OFF     (factory default)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHOSTCHECK=ON</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHOSTCHECK?   → +BSCHOSTCHECK:OFF</span><br></span></code></pre></div></div>
<p>The issuer and validity period of the hub certificate are checked either way. This setting decides
whether the certificate must also name <strong>the host of the URI just dialled</strong>.</p>
<table><thead><tr><th>Value</th><th>Hub accepted</th></tr></thead><tbody><tr><td><code>OFF</code></td><td>A certificate signed by a configured issuer (CA1 · CA2) and within its period is accepted. That is the check Annex AB.7.4 lists, and the name is not part of it. <strong>Another device that received its certificate from the same issuer would be accepted as the hub too</strong> — usually that is every device on the site</td></tr><tr><td><code>ON</code></td><td>In addition, the certificate must name the URI&#x27;s host</td></tr></tbody></table>
<p>What counts as a match under <code>ON</code> depends on the URI&#x27;s host.</p>
<table><thead><tr><th>Host of the URI</th><th>What counts as a match</th></tr></thead><tbody><tr><td>DNS name</td><td>A DNS name in the SAN (case-insensitive, a <code>*</code> allowed as the single leftmost label). The CN is looked at <strong>only for a certificate with no SAN at all</strong></td></tr><tr><td>IPv4 address</td><td>Only an IP address in the SAN. An address written in the CN is not looked at</td></tr></tbody></table>
<ul>
<li>If the name differs, that URI ends in failure: <code>+BSC:DISCONNECTED,CERT</code>, and the detail in
<a href="#cmd-bscstatus"><code>AT+BSCSTATUS?</code></a> is <code>0x00000004</code>. Exactly like any other failure, the connector
moves to the failover and follows the reconnect delay. The primary and the failover are each checked
against the host of their own URI.</li>
<li><strong>If the primary&#x27;s name is wrong while the device is attached to the failover, the connection is cut
periodically.</strong> The primary probe looks only at the TCP connection, so it succeeds; the device
drops the failover, goes to the primary, is refused with <code>CERT</code> and comes back. The interval grows
by the probe rule (up to 8 times the maximum reconnect time). If you see <code>CERT</code>, fix the URI or the
hub certificate.</li>
<li><strong>Check the hub certificate before turning this on.</strong> The standard does not require the name, so a
hub certificate without one is not defective. Turned on at a site that runs with such certificates,
the module will not connect to the hub.
To check: <code>openssl x509 -in hub.pem -noout -subject -ext subjectAltName</code></li>
<li>SNI has nothing to do with this setting. It is sent for a DNS name and not for an IPv4 address.</li>
<li>The argument is only <code>OFF</code> · <code>ON</code> (case-insensitive); any other value is <code>INVALID_PARAMETER</code>.</li>
<li>Applied at <code>AT+SAVE</code>. If the value changed, the current connection is closed and made again with
the new setting. A device updated from earlier firmware is <code>OFF</code>. On the web it is the same item on
the BACnet/SC tab.</li>
</ul>
<a id="cmd-bscstatus"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbscstatus--hub-connection-state">AT+BSCSTATUS? — hub connection state<a href="#atbscstatus--hub-connection-state" class="hash-link" aria-label="Direct link to AT+BSCSTATUS? — hub connection state" title="Direct link to AT+BSCSTATUS? — hub connection state">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCSTATUS?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCSTATUS:PRIMARY,CONNECTED,IDLE,02:1A:2B:3C:4D:5E,6f1c2a50-3b7e-5d21-9a44-1f0e8c7b2d10,NONE,0,CHECKED</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCSTATUS:CONN,PRIMARY,CONNECTED,NONE,0,3,3,1204</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCSTATUS:CONN,FAILOVER,IDLE,TCP,-116,2,0,3611</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p><strong>First line</strong> — <code>&lt;hub state&gt;,&lt;primary&gt;,&lt;failover&gt;,&lt;vmac&gt;,&lt;uuid&gt;,&lt;last error&gt;,&lt;detail&gt;,&lt;validity&gt;</code></p>
<table><thead><tr><th>Field</th><th>Value</th></tr></thead><tbody><tr><td>hub state</td><td><code>NO_CONNECTION</code> · <code>PRIMARY</code> · <code>FAILOVER</code> — the words of the <code>+BSC</code> URC</td></tr><tr><td>primary · failover</td><td>The connection state of each URI — <code>IDLE</code> · <code>CONNECTING</code> · <code>AWAITING_ACCEPT</code> · <code>CONNECTED</code> · <code>DISCONNECTING</code></td></tr><tr><td>vmac</td><td>This device&#x27;s VMAC. <code>00:00:00:00:00:00</code> before the SC thread draws it</td></tr><tr><td>uuid</td><td>The Device UUID carried in the Connect-Request (RFC 4122 lowercase notation)</td></tr><tr><td>last error</td><td>Why there is no connection, or why the last connection ended — table below. <code>NONE</code> if there has never been one</td></tr><tr><td>detail</td><td>The number for that failure — table below. <code>0</code> if none</td></tr><tr><td>validity</td><td><code>CHECKED</code>, <code>TIME_UNKNOWN</code> (connected unchecked under LENIENT — the check is still to come), <code>-</code> with no connection</td></tr></tbody></table>
<p><strong><code>CONN</code> lines</strong> (one per URI) — <code>CONN,&lt;PRIMARY|FAILOVER&gt;,&lt;state&gt;,&lt;last error&gt;,&lt;detail&gt;,&lt;attempts&gt;,&lt;connects&gt;,&lt;seconds in state&gt;</code>.
The number of dials since boot, how many of them reached <code>CONNECTED</code>, and the seconds spent in the
current state (0 if it has never dialled). <code>CONN</code> is not a hub state word, so these lines cannot be
confused with the first line.</p>
<p><strong>With no Ethernet link, the connector does not dial.</strong> Booting with a static address, SC comes up at
about 0.3 seconds and the PHY link at about 2 seconds. While it waits for the link nothing counts as an
attempt (attempts unchanged, state <code>IDLE</code>, the reason unchanged too) and no reconnect delay is used;
when the link comes up, the waiting dial goes out at once. The probe for returning to the primary
while attached to the failover is also put off while there is no link.</p>
<p><strong>Failure reasons</strong> — <code>+BSC:DISCONNECTED</code>, <code>AT+BSCSTATUS?</code> and the web&#x27;s <code>/api/bacnet/sc/status</code> use
the same words.</p>
<table><thead><tr><th>Reason</th><th>Meaning</th><th>detail</th></tr></thead><tbody><tr><td><code>NO_HUB</code></td><td>The mode is SC but there is no primary URI</td><td>—</td></tr><tr><td><code>CREDENTIALS</code></td><td>KEY/CERT/CA1 is missing, KEY and CERT do not match, they cannot be read, or the clock is known and the device certificate is out of its period</td><td>Negative errno (missing · mismatch), <code>-0x….</code> (mbedTLS code), <code>0x…</code> (verification flags)</td></tr><tr><td><code>TIME_UNKNOWN</code></td><td><code>STRICT</code> and the clock is unknown</td><td>—</td></tr><tr><td><code>DNS</code></td><td>The hub name did not resolve</td><td>—</td></tr><tr><td><code>NO_SOCKET</code></td><td>No socket could be obtained</td><td>—</td></tr><tr><td><code>TCP</code></td><td>TCP connection failure or timeout</td><td>errno</td></tr><tr><td><code>TLS</code></td><td>The handshake failed, or the hub ended it with a fatal alert</td><td>The alert number (0 or more — how the hub refused this device&#x27;s certificate) or <code>-0x….</code> (mbedTLS code)</td></tr><tr><td><code>CERT</code></td><td>The hub&#x27;s certificate was refused: chain or period, or the name under <a href="#cmd-bschostcheck"><code>AT+BSCHOSTCHECK=ON</code></a></td><td><code>0x…</code> verification flags (they can combine): <code>0x00000001</code> expired, <code>0x00000004</code> name differs, <code>0x00000008</code> issuer differs</td></tr><tr><td><code>CERT_EXPIRED</code></td><td>LENIENT re-check — the time now known is outside the certificate&#x27;s period</td><td>—</td></tr><tr><td><code>WS</code></td><td>WebSocket upgrade refused</td><td>HTTP status code</td></tr><tr><td><code>TIMEOUT</code></td><td>No Connect-Accept came within the connect wait</td><td>—</td></tr><tr><td><code>NAK</code></td><td>The hub refused the Connect-Request</td><td><code>0x….</code> error code</td></tr><tr><td><code>DUPLICATE_VMAC</code></td><td>Duplicate-VMAC refusals went past the retry limit</td><td><code>0x….</code></td></tr><tr><td><code>HEARTBEAT</code></td><td>Nothing came from the hub for twice the heartbeat</td><td>—</td></tr><tr><td><code>CLOSED</code></td><td>The hub closed the WebSocket/TLS, or sent a Disconnect-Request before accepting</td><td>—</td></tr><tr><td><code>IO</code></td><td>Send or receive failure</td><td>errno</td></tr><tr><td><code>PROTOCOL</code></td><td>The hub broke a WebSocket or BVLC-SC rule, or accepted with a limit no NPDU can fit in</td><td>Close code or errno</td></tr><tr><td><code>NETWORK_DOWN</code></td><td>The network layer stopped the service (link or address change)</td><td>—</td></tr><tr><td><code>STOPPED</code></td><td>This side closed it because of a mode or settings change</td><td>—</td></tr><tr><td><code>STALLED</code></td><td>The SC thread could not make progress (stall watch)</td><td>—</td></tr><tr><td><code>HUB_DISCONNECT</code></td><td>The hub ended a connected session politely with a Disconnect-Request — not an error</td><td>—</td></tr></tbody></table>
<a id="cmd-bsccert"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbsccert--credential-upload-delete-query">AT+BSCCERT — credential upload, delete, query<a href="#atbsccert--credential-upload-delete-query" class="hash-link" aria-label="Direct link to AT+BSCCERT — credential upload, delete, query" title="Direct link to AT+BSCCERT — credential upload, delete, query">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=&lt;KEY|CERT|CA1|CA2&gt;,&lt;total length&gt;    start an upload</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=&lt;KEY|CERT|CA1|CA2&gt;,DEL               delete a stored item</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=ABORT                                give back an open upload</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT?                                     what is stored</span><br></span></code></pre></div></div>
<table><thead><tr><th>Item</th><th>Content</th><th>Required</th></tr></thead><tbody><tr><td><code>KEY</code></td><td>Device private key — <strong>EC P-256</strong>, SEC1 or PKCS#8, unencrypted PEM or DER</td><td>●</td></tr><tr><td><code>CERT</code></td><td>Device operational certificate — an EC P-256 X.509 whose public key is that of <code>KEY</code></td><td>●</td></tr><tr><td><code>CA1</code></td><td>The issuer certificate the hub&#x27;s certificate chain must lead to</td><td>●</td></tr><tr><td><code>CA2</code></td><td>A second issuer (optional) — for a CA changeover period or an intermediate CA</td><td></td></tr></tbody></table>
<ul>
<li>One item is <strong>up to 4096 bytes</strong> in the form it is uploaded in (PEM or DER). Longer is
<code>BUFFER_TOO_LONG</code>; 0 is <code>INVALID_PARAMETER</code>. It is stored as DER, and the DER of the four items
together must fit in one 8 KiB slot (if it does not, <code>BUFFER_TOO_LONG</code> at the last chunk).</li>
<li>Starting opens a place to receive the <a href="#cmd-bsccertw"><code>AT+BSCCERTW</code></a> chunks. <strong>Nothing is stored
until the last chunk has arrived and passed verification.</strong> Starting discards a previous upload this
port had open — a host that loses its way midway can simply start again from the beginning.</li>
<li><code>ABORT</code> only gives the place back, without starting an upload. Use it to let a web upload or a <code>DEL</code>
use the place. An upload with no chunk for 60 seconds is discarded when the other side (a web
upload · <code>DEL</code> · the start of another item) asks for the place.</li>
<li><code>DEL</code> is <code>STORAGE_BUSY</code> while an upload is open (<code>ABORT</code> first). An upload with no chunk for 60
seconds, however, does not block it — <code>DEL</code> discards that upload and deletes. A failed flash write is
<code>STORAGE_FAILURE</code>.</li>
<li><strong><code>DEL</code> of an item that is not stored is <code>OK</code> too</strong> (not <code>OBJECT_NOT_FOUND</code>), because &quot;that item is
not there&quot; is the result asked for. Whether it was there is seen with <code>AT+BSCCERT?</code>.</li>
<li><strong>No save (<code>AT+SAVE</code>) is needed.</strong> A completed upload and a delete are written on the spot to the
credential area (two slots, A/B; if power fails during a write, the previous credentials remain), and
the hub connector reconnects with what changed. <a href="#cmd-factory"><code>AT+FACTORY</code></a> erases both slots.</li>
</ul>
<p><strong>Key and certificate pair.</strong> A new <code>CERT</code> that does not match the stored <code>KEY</code> is refused
(<code>CRED_MISMATCH</code> — it is a certificate that cannot be used). A new <code>KEY</code>, on the other hand, is
accepted even if it does not match the stored <code>CERT</code> — to change both, one of them has to be uploaded
first. In between, the pair shows as <code>MISMATCH</code> and the hub connector does not dial (<code>CREDENTIALS</code>).
That clears when the matching <code>CERT</code> arrives.</p>
<p><strong>Query</strong> — one line per item (<code>KEY</code>, <code>CERT</code>, <code>CA1</code>, <code>CA2</code>, in that order), then the store line.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERT:KEY,PRESENT,P256,MATCH</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERT:CERT,PRESENT,436,P256,3A:91:…:7C,&quot;device-0034&quot;,&quot;Site Issuing CA&quot;,&quot;2026-01-01T00:00:00Z&quot;,&quot;2027-01-01T00:00:00Z&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERT:CA1,PRESENT,421,P256,B0:12:…:E5,&quot;Site Issuing CA&quot;,&quot;Site Issuing CA&quot;,&quot;2025-06-01T00:00:00Z&quot;,&quot;2035-06-01T00:00:00Z&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERT:CA2,ABSENT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERT:STORE,A,4,4,4,0</span><br></span></code></pre></div></div>
<table><thead><tr><th>Line</th><th>Fields</th></tr></thead><tbody><tr><td><code>KEY</code></td><td><code>PRESENT</code>, key type (<code>P256</code> — a key the handshake can sign with — or <code>OTHER</code>), pair (<code>MATCH</code> · <code>MISMATCH</code> · <code>-</code> if either is missing)</td></tr><tr><td><code>CERT</code> · <code>CA1</code> · <code>CA2</code></td><td><code>PRESENT</code>, DER length, key type, SHA-256 fingerprint (uppercase colon-separated pairs — the same notation as <code>openssl x509 -fingerprint -sha256</code>), subject CN, issuer CN, notBefore, notAfter (UTC)</td></tr><tr><td>Missing item</td><td><code>&lt;item&gt;,ABSENT</code></td></tr><tr><td><code>STORE</code></td><td>The slot in use (<code>A</code> · <code>B</code> · <code>NONE</code>), sequence number, credential generation, number of flash writes since boot, number of failed writes</td></tr></tbody></table>
<blockquote>
<p><strong>The private key is never exported in any form.</strong> The <code>KEY</code> line says only that it is there, its
type and its pairing — no length, no hash, no value computed from the key. The web&#x27;s
<code>/api/bacnet/sc/cred</code> gives the same three things only. Whether a certificate&#x27;s period is valid now
is judged by the hub connector with the BACnet clock.</p>
</blockquote>
<p><strong>CN notation.</strong> The subject and issuer CNs are someone else&#x27;s characters inside the certificate, so
they are converted on output so as not to break the line — every byte outside <code>0x20</code> … <code>0x7E</code>, and
quotes and backslashes, become <code>?</code>, and <strong>they are cut at 63 bytes.</strong> So a <strong>non-ASCII (UTF-8) CN,
Korean for example, shows as a run of <code>?</code></strong>, and a long CN is cut. When a host compares with a
certificate it holds, it compares the <strong>SHA-256 fingerprint</strong>, not the CN.</p>
<a id="cmd-bsccertw"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbsccertw--write-a-credential-chunk">AT+BSCCERTW — write a credential chunk<a href="#atbsccertw--write-a-credential-chunk" class="hash-link" aria-label="Direct link to AT+BSCCERTW — write a credential chunk" title="Direct link to AT+BSCCERTW — write a credential chunk">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERTW=&lt;item&gt;,&lt;offset&gt;,&lt;len&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; &lt;exactly len bytes&gt;</span><br></span></code></pre></div></div>
<p>Writes <code>&lt;len&gt;</code> (1 … <strong>1024</strong>) bytes from <code>&lt;offset&gt;</code> into the upload <a href="#cmd-bsccert"><code>AT+BSCCERT</code></a>
opened. It is <strong>binary mode</strong> (<a href="#sec-3">§3.4</a>), so the line breaks of PEM and every byte value of DER
pass through as they are.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=CERT,1500</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERTW=CERT,0,1024</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; &lt;1024 bytes&gt;+BSCCERTW:CERT,1024,1500</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERTW=CERT,1024,476</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; &lt;476 bytes&gt;+BSCCERTW:CERT,STORED,MATCH,INCOMPLETE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<table><thead><tr><th>Response</th><th>Meaning</th></tr></thead><tbody><tr><td><code>+BSCCERTW:&lt;item&gt;,&lt;received&gt;,&lt;total&gt;</code></td><td>The chunk was received. Send more</td></tr><tr><td><code>+BSCCERTW:&lt;item&gt;,STORED,&lt;pair&gt;,&lt;COMPLETE|INCOMPLETE&gt;</code></td><td>The item passed verification and went into flash. The pair is the same word as on the <code>KEY</code> line of <code>AT+BSCCERT?</code>; <code>COMPLETE</code> means that <code>KEY</code> · <code>CERT</code> · <code>CA1</code>, which the hub connector needs, are all there</td></tr></tbody></table>
<p><strong>What is refused before the prompt</strong> — a refusal after the prompt wastes up to 1024 bytes the host has
sent, so whatever can be known is looked at first.</p>
<table><thead><tr><th>Refusal</th><th>Response</th></tr></thead><tbody><tr><td>Argument format, <code>len</code> 0, no upload open for this item</td><td><code>INVALID_PARAMETER</code></td></tr><tr><td><code>len</code> over 1024, or the chunk goes past the declared total length</td><td><code>BUFFER_TOO_LONG</code></td></tr><tr><td>The offset neither continues from what has been received nor repeats the previous chunk</td><td><code>INVALID_PARAMETER</code></td></tr><tr><td>7-bit or XON/XOFF port</td><td><code>NOT_SUPPORTED</code></td></tr></tbody></table>
<p>&quot;No upload open&quot; is judged from the upload state the AT port <strong>remembers on its own side</strong>. Once 60
seconds have passed without a chunk and the store has given the place to the other side (a web upload
· <code>DEL</code>), the AT port does not know that, so it refuses with <code>INVALID_PARAMETER</code> <strong>only after giving
the prompt and receiving the bytes</strong> — that chunk is discarded. Start an upload that stopped for more
than 60 seconds again with <code>AT+BSCCERT=&lt;item&gt;,&lt;length&gt;</code>.</p>
<p><strong>When an answer is lost.</strong> The offset must continue from what has been received or be <strong>a repeat of
the previous chunk</strong>. If no <code>OK</code> came, send the same chunk again (same offset, length and bytes) — the
store checks that the bytes are the same and accepts it. A repeat of <strong>the last chunk, the one that
completed the item</strong>, gets the first answer again (<code>STORED</code> or the refusal). If the store changed in
between (a web upload or delete) or the host sent a different <code>AT+BSCCERT=</code>, it is
<code>INVALID_PARAMETER</code>.</p>
<p><strong>The last chunk can take a while.</strong> The completing chunk is converted to DER, verified and written to
the slot on the spot. If the SC thread is in the middle of a cryptographic operation, the store waits
<strong>up to 15 seconds</strong> for that step to end, and the slot erase comes on top. The host should wait <strong>20
seconds or more</strong> for the answer to the last chunk. Meanwhile the AT port answers no other command.</p>
<p><strong>Refusals of the last chunk</strong></p>
<table><thead><tr><th>Response</th><th>Meaning</th></tr></thead><tbody><tr><td><code>CRED_INVALID</code></td><td>Not PEM/DER, does not parse, an encrypted key, or not EC P-256</td></tr><tr><td><code>CRED_MISMATCH</code></td><td>The key of <code>CERT</code> does not pair with the stored <code>KEY</code></td></tr><tr><td><code>BUFFER_TOO_LONG</code></td><td>The four items together do not fit in one slot</td></tr><tr><td><code>STORAGE_BUSY</code></td><td>The SC thread held the crypto lock for more than 15 seconds, or a TLS session is using the mbedTLS heap and there is no room to parse — a passing state. Send again, or upload while the mode is not SC</td></tr><tr><td><code>STORAGE_FAILURE</code></td><td>Flash write failure</td></tr></tbody></table>
<p>In every case the upload is closed (start again with <code>AT+BSCCERT=</code>). If the host stops in the middle of
a chunk and <code>ERROR:PAYLOAD_TIMEOUT</code> occurs, the upload is given back as well — a half-received chunk
cannot be continued, so send that item again from the beginning.</p>
<blockquote>
<p>The received bytes (which may be a piece of a private key) are wiped from the receive ring, the
receive buffer and the payload buffer right after processing, and the store&#x27;s staging buffer is wiped
too on completion or cancellation.</p>
</blockquote>
<p>The web UI uploads an item in one go, through the same checks (<code>POST /api/bacnet/sc/cred?item=…</code>).</p>
<hr>
<a id="sec-9"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="9-object--host-objects-and-object-mapping">9. Object — host objects and object mapping<a href="#9-object--host-objects-and-object-mapping" class="hash-link" aria-label="Direct link to 9. Object — host objects and object mapping" title="Direct link to 9. Object — host objects and object mapping">​</a></h2>
<p><strong>The host MCU owns the objects.</strong> The module shows the objects the host defined on the BACnet
network, the host puts in the values with <a href="#cmd-bobjval"><code>AT+BOBJVAL</code></a>, and writes from the network
are passed to the host as <code>+BACWRITE</code> (<a href="#sec-14">§14</a>). The Device and the Network Port are fixed
objects the module holds itself.</p>
<table><thead><tr><th>Type</th><th>Short name</th><th>Long name</th><th>Number</th><th>Notes</th></tr></thead><tbody><tr><td>Analog Input / Output / Value</td><td><code>AI</code> <code>AO</code> <code>AV</code></td><td><code>analog-input</code> …</td><td>0 / 1 / 2</td><td>Units required</td></tr><tr><td>Binary Input / Output / Value</td><td><code>BI</code> <code>BO</code> <code>BV</code></td><td><code>binary-input</code> …</td><td>3 / 4 / 5</td><td></td></tr><tr><td>Multi-state Input / Output / Value</td><td><code>MSI</code> <code>MSO</code> <code>MSV</code></td><td><code>multi-state-input</code> …</td><td>13 / 14 / 19</td><td>Number_Of_States required</td></tr></tbody></table>
<p>A type can be written in any of the three forms (case-insensitive). It is the same parser as the CSV
import.</p>
<ul>
<li><strong>Up to 256 objects</strong> (the Device and the Network Port not counted), and <strong>up to 64 priority
arrays</strong> (commandable objects) (both fixed at build time).</li>
<li>Many objects are defined <strong>at once with a CSV</strong> on the web UI&#x27;s Object mapping tab. AT has only
<a href="#cmd-bmapreload"><code>AT+BMAPRELOAD</code></a>, which re-applies the stored CSV, and
<a href="#cmd-bmapclear"><code>AT+BMAPCLEAR</code></a>, which clears it. The CSV is stored in the same staging area as
the OTA image, so <strong>uploading firmware removes the stored CSV</strong> (the applied object definitions stay
in the settings). The web&#x27;s apply checks a file of up to 124 KiB <strong>before storing it</strong>, so a refused
file does not change the stored CSV. A larger file is <code>413 Too Large To Check</code>, and it replaces the
stored CSV only with the mark that says to store it first without a check (<code>?unchecked=1</code>, which the
page adds after asking for confirmation) — if that file is then refused, <code>AT+BMAPRELOAD</code> is
<code>INVALID_CSV</code> too, and if the transfer was cut, <code>CSV_NOT_AVAILABLE</code>.</li>
<li>Every time the object list changes (add · delete · import · clear all), the Device&#x27;s
<code>Database_Revision</code> goes up. <strong>It is not guaranteed to go up by 1 at a time</strong> —
<a href="#cmd-bmapclear"><code>AT+BMAPCLEAR</code></a> raises it twice, and a re-apply that discards a failed import or
unsaved edits raises it too. Clients only look at whether the value <strong>changed</strong>.</li>
</ul>
<a id="cmd-bobjadd"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbobjadd--define-an-object">AT+BOBJADD — define an object<a href="#atbobjadd--define-an-object" class="hash-link" aria-label="Direct link to AT+BOBJADD — define an object" title="Direct link to AT+BOBJADD — define an object">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=&lt;type&gt;,&lt;instance&gt;,&quot;&lt;name&gt;&quot;[,&lt;units|states&gt;[,&lt;flags&gt;]]</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=AI,1,&quot;Zone Temp&quot;,degrees-celsius</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=AV,10,&quot;Setpoint&quot;,62,WP          62 = degrees-celsius</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=BO,1,&quot;Supply Fan&quot;,,F</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=MSV,1,&quot;Mode&quot;,4,C                → stored as CW</span><br></span></code></pre></div></div>
<table><thead><tr><th>Argument</th><th>Value</th></tr></thead><tbody><tr><td>type</td><td>One of the nine in the table above</td></tr><tr><td>instance</td><td><code>0</code> … <code>4194302</code></td></tr><tr><td>name</td><td>Up to <strong>31 bytes</strong> of UTF-8, no control characters (C0 · DEL, and C1 U+0080 … U+009F — for example NEL <code>C2 85</code>), <strong>unique within the device</strong> (the Device and Network Port names included)</td></tr><tr><td>fourth</td><td>Analog: <strong>Units required</strong> — a name (<code>degrees-celsius</code>, case-insensitive) or a number 0 … 65535 (proprietary units of 256 and above included). Multi-state: <strong>Number_Of_States required</strong>, 2 … 16. Binary: <strong>must be empty</strong> (a value is refused — so that a value the host believes applied is not silently ignored)</td></tr><tr><td>flags</td><td>A combination of the letters below (case-insensitive, each once); omitted · <code>&quot;&quot;</code> · <code>-</code> mean none</td></tr></tbody></table>
<table><thead><tr><th>Flag</th><th>Name</th><th>Meaning</th></tr></thead><tbody><tr><td><code>C</code></td><td>COMMANDABLE</td><td>Has a priority array (Priority_Array · Relinquish_Default · Current_Command_Priority). <strong>Always on for an Output, refused for an Input.</strong> Given to a Value, it turns <code>W</code> on as well</td></tr><tr><td><code>P</code></td><td>PERSISTENT</td><td>Keeps the Present_Value in the runtime journal and restores it after a reboot. <strong>Refused for a commandable object</strong> (there would be two values) — so it cannot be used on an Output. The journal takes <strong>one record per object per 10 seconds</strong>, so even a value that was answered may be missing from flash for up to about 10 seconds — a power cut in that time loses it (&quot;PERSISTENT values and power loss&quot; under <a href="#cmd-bobjval"><code>AT+BOBJVAL</code></a>)</td></tr><tr><td><code>F</code></td><td>CONFIRMED</td><td>A remote Present_Value write is committed <strong>after the host approves it</strong> (<code>+BACWRITE:&lt;tid&gt;,…</code> → <a href="#cmd-bwrack"><code>AT+BWRACK</code></a>). Without it, the write is committed at once and only reported. <strong>It only means something on an object the network can write while it is in service — an Output, or a Value with <code>W</code> (or <code>C</code>).</strong> Every type accepts it, but the network can write an Input only while it is Out_Of_Service, and that write is committed without asking, while a Value without <code>W</code> has no remote write at all — <code>AT+BOBJADD=AI,…,F</code> is <code>OK</code> but the <code>F</code> does nothing</td></tr><tr><td><code>W</code></td><td>WRITABLE</td><td>The network can write the Present_Value of a Value object. <strong>On a type that is not a Value it has no meaning and is dropped</strong></td></tr></tbody></table>
<p>Values at creation: no minimum or maximum limit, COV_Increment 0, Relinquish_Default 0.0 / <code>INACTIVE</code>
/ state 1, no Description, Polarity normal. These values are set with a CSV.</p>
<table><thead><tr><th>Refusal</th><th>Response</th></tr></thead><tbody><tr><td>Unknown type word, a type number that is not one of the nine, a type number written in <code>0x</code></td><td><code>TYPE_MISMATCH</code></td></tr><tr><td>Type number above 1023, instance above 4194302, Units number above 65535, state count outside 2 … 16</td><td><code>VALUE_OUT_OF_RANGE</code></td></tr><tr><td>Name of 32 bytes or more</td><td><code>BUFFER_TOO_LONG</code></td></tr><tr><td>Instance missing or not a number, empty name (<code>&quot;&quot;</code> or omitted), name not UTF-8 or with control characters, fourth position missing · wrong unit name · unit number in <code>0x</code>, state count not a number, a fourth position on a binary, wrong flags, <code>C</code> on an Input, <code>P</code> on a commandable</td><td><code>INVALID_PARAMETER</code></td></tr><tr><td>The same type and instance exist</td><td><code>INSTANCE_IN_USE</code></td></tr><tr><td>The same name exists</td><td><code>DUPLICATE_NAME</code></td></tr><tr><td>The object table is full</td><td><code>OBJECT_LIMIT</code></td></tr><tr><td>The priority arrays are all used (a limit separate from the object count)</td><td><code>COMMAND_SLOTS</code></td></tr><tr><td>The stored object table was not loaded at boot — this edit could not be stored</td><td><code>STORAGE_FAILURE</code></td></tr></tbody></table>
<p>The object is visible on the network at once, but <strong>survives the next boot only after
<a href="#cmd-save"><code>AT+SAVE</code></a>.</strong></p>
<a id="cmd-bobjdel"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbobjdel--delete-an-object">AT+BOBJDEL — delete an object<a href="#atbobjdel--delete-an-object" class="hash-link" aria-label="Direct link to AT+BOBJDEL — delete an object" title="Direct link to AT+BOBJDEL — delete an object">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJDEL=AI,1</span><br></span></code></pre></div></div>
<p>The object disappears at once and the deletion is made final by <code>AT+SAVE</code> (reset before saving and it
comes back). COV subscriptions to that object end too. If there is no such object,
<code>OBJECT_NOT_FOUND</code>; the type and instance checks are the same as in <code>AT+BOBJADD</code>. If the stored table
was not loaded, <code>STORAGE_FAILURE</code>.</p>
<a id="cmd-bobjval"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbobjval--the-host-puts-in-a-value">AT+BOBJVAL — the host puts in a value<a href="#atbobjval--the-host-puts-in-a-value" class="hash-link" aria-label="Direct link to AT+BOBJVAL — the host puts in a value" title="Direct link to AT+BOBJVAL — the host puts in a value">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=&lt;type&gt;,&lt;instance&gt;,&lt;value&gt;[,&lt;OK|FAULT&gt;]</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=AI,1,23.5</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=BI,3,ACTIVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=MSI,2,3</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=AI,1,,FAULT          value unchanged, Reliability only</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=AO,1,,OK             a commandable object can only report its status</span><br></span></code></pre></div></div>
<p>Changes an Input&#x27;s reading or a Value object&#x27;s value <strong>at once</strong>. COV subscribers get a notification
when the change exceeds the COV_Increment or the Status_Flags change, and a PERSISTENT object is
recorded in the journal (once per object per 10 seconds — changes in between are merged into the next
record and counted in <a href="#sec-15"><code>+DIAG:BACSTORE</code></a>; see &quot;PERSISTENT values and power loss&quot; below).</p>
<p><strong>PERSISTENT values and power loss.</strong> Journal records are limited to one per object per 10 seconds (a
build option, 1 second … 1 hour). WriteProperty has no authentication, so if a client that changes a
writable PERSISTENT value without pause were allowed one record per datagram, the journal flash would
wear out within a few weeks. This limit applies equally to <code>AT+BOBJVAL</code> and to WriteProperty ·
WritePropertyMultiple from the network.</p>
<ul>
<li>An object that has had no record since the previous 10-second tick has <strong>its first change recorded
at once</strong>.</li>
<li>Further changes within the same period stay in RAM only, and <strong>at the next 10-second tick only the
last value</strong> is recorded. The values in between are already visible on the network, and the <code>OK</code>
(AT) or SimpleACK (WriteProperty) has already gone out.</li>
<li>So <strong>even a value that was answered may be missing from flash for up to about 10 seconds.</strong> If power
is cut, or a reset-pin or watchdog reset comes, in that time, the object returns after the reboot to
<strong>the last value recorded</strong>. Example: if <code>271</code> is written and <code>272</code> right after it, and power is cut
before the next tick (or during the tick&#x27;s write), the value after the reboot is <code>271</code>, even though
both writes were answered. Values are never mixed or corrupted — a record cut off mid-write is
skipped and the complete value before it is used.</li>
<li>Waiting values are written by <a href="#cmd-save"><code>AT+SAVE</code></a>, <a href="#cmd-reboot"><code>AT+REBOOT</code></a>,
<a href="#cmd-otareboot"><code>AT+OTAREBOOT</code></a>, the web&#x27;s restarts (reboot button · automatic restart after an
update) and ReinitializeDevice, <strong>before any restart</strong>. A power cut, the reset pin and a watchdog
reset give no such chance.</li>
<li>If a value must survive and power may be cut soon (the host knows of a power cut in advance, for
example), <strong>wait at least 10 seconds after the last write, or send <code>AT+SAVE</code>.</strong> <code>AT+SAVE</code> also
rewrites the whole configuration, so it is not meant to be called after every value.</li>
<li>The number of merged changes is the second field of <a href="#sec-15"><code>+DIAG:BACSTORE</code></a>.</li>
</ul>
<table><thead><tr><th>Value format</th><th></th></tr></thead><tbody><tr><td>Analog</td><td>Decimal real — <code>23.5</code> · <code>-0.125</code> · <code>1e3</code>. Hexadecimal reals · <code>nan</code> · <code>inf</code> · leading or trailing spaces are refused</td></tr><tr><td>Binary</td><td><code>ACTIVE</code> · <code>INACTIVE</code> · <code>1</code> · <code>0</code></td></tr><tr><td>Multi-state</td><td><code>1</code> … Number_Of_States, decimal</td></tr></tbody></table>
<p>The status is the Reliability — <code>FAULT</code> is <code>UNRELIABLE_OTHER</code> (the FAULT bit of Status_Flags is set),
<code>OK</code> is <code>NO_FAULT_DETECTED</code>. The value can be left empty and only the status given. With neither,
<code>INVALID_PARAMETER</code>.</p>
<table><thead><tr><th>Refusal</th><th>Response</th></tr></thead><tbody><tr><td>A malformed value or status, a binary or multi-state value written in <code>0x</code>, <strong>a multi-state value of <code>0</code> or above 65535</strong></td><td><code>INVALID_PARAMETER</code></td></tr><tr><td>An analog value outside the minimum/maximum, a multi-state value of 2 … 65535 that exceeds Number_Of_States</td><td><code>VALUE_OUT_OF_RANGE</code></td></tr><tr><td>No such object</td><td><code>OBJECT_NOT_FOUND</code></td></tr><tr><td><strong>A value for a commandable object</strong> — its Present_Value is decided by the priority array and belongs to the network (a status can be given)</td><td><code>ACCESS_DENIED</code></td></tr><tr><td>A value or status for <strong>an object that is Out_Of_Service</strong> — the network has detached the object from the host</td><td><code>ACCESS_DENIED</code></td></tr></tbody></table>
<p>Which of the two it is can be told from the <code>C</code> flag of <a href="#cmd-bobj"><code>AT+BOBJ?</code></a>. OOS clears when the
network sets it back; commandable never clears. When OOS clears, an Input returns to the host&#x27;s reading
from just before OOS.</p>
<a id="cmd-bobj"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbobj--object-list">AT+BOBJ? — object list<a href="#atbobj--object-list" class="hash-link" aria-label="Direct link to AT+BOBJ? — object list" title="Direct link to AT+BOBJ? — object list">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJ?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BOBJ:AI,1,&quot;Zone Temp&quot;,-,23.5</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BOBJ:AO,1,&quot;Damper&quot;,CF,40</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BOBJ:AV,10,&quot;Setpoint&quot;,PW,21.5</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BOBJ:BO,1,&quot;Supply Fan&quot;,CF,INACTIVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BOBJ:MSV,1,&quot;Mode&quot;,CW,1</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>Outputs <code>+BOBJ:&lt;type&gt;,&lt;instance&gt;,&quot;&lt;name&gt;&quot;,&lt;flags&gt;,&lt;value&gt;</code>, one line per object, in object identifier
order (type number, instance). The flags are in <code>CPFW</code> order, <code>-</code> if none. The value is in exactly the
format <code>AT+BOBJVAL</code> accepts, and an analog value is <strong>the shortest notation that reads back as the same
float</strong> (6 … 9 significant digits) — <code>1234567</code> comes out as <code>1234567</code>. Out-of-range exponents take the
form <code>1.5e+12</code>.</p>
<ul>
<li>It is a <strong>live list</strong>. An object shows right after <code>AT+BOBJADD</code>, before the save (the stored table
is <a href="#cmd-bmap"><code>AT+BMAP?</code></a>).</li>
<li>Each line is a separate snapshot, so if another interface adds an object in between, the later lines
can shift by one.</li>
<li>With no objects, only <code>OK</code> comes.</li>
<li><strong>Names come inside quotes without escaping.</strong> A name can contain <code>&quot;</code> and <code>,</code> — over AT too
(<code>AT+BOBJADD=AI,1,&quot;say &quot;hi&quot;&quot;,62</code> stores <code>say &quot;hi&quot;</code>), as well as through the CSV import and the web.
Such a name breaks a host that reads <code>&quot;&lt;name&gt;&quot;</code> by cutting at quote pairs or commas. <strong>Do not use
<code>&quot;</code> in object names.</strong> A host that must read any name reads it <strong>from just after the first <code>&quot;</code> up to
the <code>&quot;</code> right before the second-to-last <code>,</code></strong> — the type and instance have no quotes, and the flags
and value after the name have no commas.</li>
</ul>
<a id="cmd-bwrack"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbwrack--answer-a-confirmed-write">AT+BWRACK — answer a confirmed write<a href="#atbwrack--answer-a-confirmed-write" class="hash-link" aria-label="Direct link to AT+BWRACK — answer a confirmed write" title="Direct link to AT+BWRACK — answer a confirmed write">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACWRITE:17,AO,1,8,42.5          ← URC: a client wants to write 42.5 to AO,1 at priority 8</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BWRACK=17,OK                   approve → commit, SimpleACK to the client</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BWRACK=17,VALUE_OUT_OF_RANGE   refuse → Error PROPERTY / VALUE_OUT_OF_RANGE to the client</span><br></span></code></pre></div></div>
<p>A remote Present_Value write to an <code>F</code> (CONFIRMED) object asks the host before it is committed. The
module does not wait — it keeps the request in a pending slot (there are 4) and goes on handling the
next requests, and the answer goes out when <code>AT+BWRACK</code> arrives or the deadline passes.</p>
<table><thead><tr><th>Argument</th><th>Value</th></tr></thead><tbody><tr><td>tid</td><td>The first field of <code>+BACWRITE</code>, 1 … 65535 (outside, <code>VALUE_OUT_OF_RANGE</code>)</td></tr><tr><td>verdict</td><td><code>OK</code>, or the error to send the client (class PROPERTY) — <code>WRITE_ACCESS_DENIED</code> · <code>VALUE_OUT_OF_RANGE</code> · <code>INVALID_DATA_TYPE</code>. Any other word is <code>INVALID_PARAMETER</code> (so that a typo of <code>OK</code> does not turn into a refusal)</td></tr></tbody></table>
<ul>
<li><strong>The deadline is 750 ms</strong> (well short of the client&#x27;s APDU timeout). Past it, the client receives <code>Error DEVICE / OPERATIONAL_PROBLEM</code>, and a late
<code>AT+BWRACK</code> is <code>ERROR:HOST_TIMEOUT</code> (only the most recently expired tid is remembered — older ones
are <code>OBJECT_NOT_FOUND</code>).</li>
<li>An unknown tid, or one already answered, is <code>OBJECT_NOT_FOUND</code> — this answer changed nothing.</li>
<li><code>OK</code> means the answer was recorded. The commit and the SimpleACK are done by the BACnet task right
after. If the object was deleted in between, the client receives an error.</li>
<li><strong>If the datalink changed while the write was waiting</strong> (a saved <code>AT+BACMODE</code> or B/IP · SC settings
were applied), the host&#x27;s verdict is still followed — with <code>OK</code> the value is committed — but <strong>no
answer is sent to the client.</strong> The same goes for a refusal and an expired deadline. The client ends
with its own APDU timeout.</li>
<li>If the pending slots are all full, or there is no room in the AT transmit queue to send
<code>+BACWRITE</code>, the client receives <code>Error RESOURCES / NO_SPACE_TO_WRITE_PROPERTY</code> at once (a question
the host never even saw is not held until the deadline).</li>
<li>A request the same client sends again with the same invoke id (a retransmission) does not take a new
slot; it gets the answer to the first request.</li>
<li><strong>WritePropertyMultiple does not ask the host.</strong> If the Present_Value of an in-service CONFIRMED
object is among its writes, the whole batch is refused with <code>WRITE_ACCESS_DENIED</code> — an
all-or-nothing batch cannot wait for an answer that may be &quot;no&quot;.</li>
<li>A write to an Out_Of_Service object is committed without asking or reporting, even if the object is
CONFIRMED (<a href="#sec-14">§14</a> <code>+BACWRITE</code>).</li>
</ul>
<a id="cmd-bmap"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbmap--the-stored-mapping">AT+BMAP? — the stored mapping<a href="#atbmap--the-stored-mapping" class="hash-link" aria-label="Direct link to AT+BMAP? — the stored mapping" title="Direct link to AT+BMAP? — the stored mapping">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BMAP?   → +BMAP:CSV_IMPORT,42,1,3815,0x8C1D22A7,7</span><br></span></code></pre></div></div>
<p><code>&lt;source&gt;,&lt;object count&gt;,&lt;CSV schema version&gt;,&lt;CSV size&gt;,0x&lt;CSV CRC-32&gt;,&lt;generation&gt;</code></p>
<table><thead><tr><th>Source</th><th>Meaning</th></tr></thead><tbody><tr><td><code>DEFAULT</code></td><td>No objects defined (factory state)</td></tr><tr><td><code>MANUAL_AT</code></td><td>A table made with <code>AT+BOBJADD</code></td></tr><tr><td><code>CSV_IMPORT</code></td><td>A table imported from a CSV</td></tr><tr><td><code>CSV_IMPORT_MODIFIED</code></td><td>A table imported from a CSV and then changed over AT</td></tr></tbody></table>
<ul>
<li>These are the <strong>stored values</strong>. After <code>AT+BOBJADD</code> and before <code>AT+SAVE</code>, the old object count shows
(the live list is <a href="#cmd-bobj"><code>AT+BOBJ?</code></a>).</li>
<li>The <strong>generation</strong> goes up every time the stored mapping changes. Even with the same object count,
&quot;the same mapping&quot; and &quot;a different mapping&quot; can be told apart without reading them. It is the same
value as <code>mapping_generation</code> in the web&#x27;s <code>/api/status</code>.</li>
</ul>
<a id="cmd-bmapreload"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbmapreload--re-apply-the-stored-csv">AT+BMAPRELOAD — re-apply the stored CSV<a href="#atbmapreload--re-apply-the-stored-csv" class="hash-link" aria-label="Direct link to AT+BMAPRELOAD — re-apply the stored CSV" title="Direct link to AT+BMAPRELOAD — re-apply the stored CSV">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BMAPRELOAD</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>Imports the CSV stored in the staging area again. It is the same <strong>replace-all</strong> transaction as a web
upload — it changes the mapping only after every row has been validated, and if there is even one
error the current mapping is left as it is. When a save is needed it <strong>saves by itself</strong> (no
<code>AT+SAVE</code> needed).</p>
<p><strong>The two cases differ.</strong></p>
<table><thead><tr><th>The CSV</th><th>What happens</th></tr></thead><tbody><tr><td><strong>is the very CSV of the stored mapping</strong> (same CRC · size · object count · table — the most common re-apply)</td><td><strong>Nothing is written to flash.</strong> The generation (<a href="#cmd-bmap"><code>AT+BMAP?</code></a>) stays the same too. Only the live object table is refilled from the stored table — so <strong>unsaved <code>AT+BOBJADD</code> · <code>AT+BOBJDEL</code> edits are lost, with nothing saved.</strong> Database_Revision goes up. Other unsaved settings are not written either</td></tr><tr><td>differs</td><td><strong>The whole configuration is saved</strong> together with the new mapping — see the warning below. The generation goes up</td></tr></tbody></table>
<table><thead><tr><th>Response</th><th>Meaning</th></tr></thead><tbody><tr><td><code>CSV_NOT_AVAILABLE</code></td><td>There is no stored CSV (an OTA image took the staging area, or a web upload over 124 KiB that was being stored without a check, <code>?unchecked=1</code>, did not finish)</td></tr><tr><td><code>INVALID_CSV</code></td><td>The file has errors. Which rows is told by the web&#x27;s import report — this command only says whether it works or not. This firmware&#x27;s web apply checks files of up to 124 KiB before storing them, so the only way that apply leaves a bad file as the stored CSV is a large file stored without a check (<code>?unchecked=1</code>)</td></tr><tr><td><code>STORAGE_BUSY</code></td><td>A web CSV upload or a firmware upload is using the staging area — try again when it ends. Conversely, a re-apply holds the area while it parses the CSV, so a web upload started meanwhile gets <code>409 Storage Busy</code>, and <a href="#cmd-otafwup"><code>AT+OTAFWUP</code></a> during a web Re-apply gets <code>STORAGE_BUSY</code>.</td></tr><tr><td><code>MAPPING_TOO_LARGE</code></td><td>The new mapping does not fit in the configuration slot</td></tr><tr><td><code>STORAGE_FAILURE</code></td><td>The stored CSV could not be read, or the new mapping could not be written to flash (read-back failure)</td></tr><tr><td><code>INTERNAL</code></td><td>Any other failure, or a factory reset is in progress</td></tr></tbody></table>
<p>If it is caught in validation (<code>INVALID_CSV</code>), nothing changes. If it fails at the apply or save step,
the stored mapping is left as it is and the live table is put back to the stored table — unsaved edits
are lost in this case too, and Database_Revision goes up.</p>
<a id="cmd-bmapclear"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atbmapclear--clear-the-mapping">AT+BMAPCLEAR — clear the mapping<a href="#atbmapclear--clear-the-mapping" class="hash-link" aria-label="Direct link to AT+BMAPCLEAR — clear the mapping" title="Direct link to AT+BMAPCLEAR — clear the mapping">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BMAPCLEAR=&quot;CONFIRM&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>Empties the live objects and the stored mapping, <strong>both of them, right now</strong>, and <strong>saves by itself.</strong> Objects
made with <code>AT+BOBJADD</code> and the PERSISTENT values in the journal go too, so a confirmation word is
required — exactly <code>&quot;CONFIRM&quot;</code>, including case; anything else is <code>INVALID_PARAMETER</code>. On the web it is
<code>POST /api/mapping/clear</code> with <code>{&quot;confirm&quot;:&quot;CONFIRM&quot;}</code>. The stored CSV file itself remains (it can be
brought back with <code>AT+BMAPRELOAD</code>).</p>
<table><thead><tr><th>Response</th><th>Meaning</th></tr></thead><tbody><tr><td><code>INVALID_PARAMETER</code></td><td>The confirmation word is missing or wrong</td></tr><tr><td><code>STORAGE_BUSY</code></td><td>Another operation is using the storage — try again</td></tr><tr><td><code>STORAGE_FAILURE</code></td><td>The empty mapping could not be written to flash (read-back failure)</td></tr><tr><td><code>INTERNAL</code></td><td>Any other failure, or a factory reset is in progress</td></tr></tbody></table>
<p>If the save fails, nothing is cleared (the save happens before the live table is emptied).
Database_Revision goes up once before the save and once after the table is emptied — twice on
success.</p>
<blockquote>
<p><strong><code>AT+BMAPCLEAR</code>, and an <code>AT+BMAPRELOAD</code> that changes the mapping, save the whole configuration.</strong> At
that moment <strong>other unsaved settings that were in RAM are written to flash as well.</strong> BACnet and time
settings are applied by the BACnet task when it notices the save; network, web and UART settings are
applied at the next <code>AT+SAVE</code> or reboot. If settings are being edited, <code>AT+SAVE</code> them first or
discard them (reboot) before running it. The web UI&#x27;s CSV import is the same. An <code>AT+BMAPRELOAD</code> of
the same CSV as the stored mapping saves nothing, but instead <strong>discards unsaved object edits</strong>
(<a href="#cmd-bmapreload"><code>AT+BMAPRELOAD</code></a>) — either way, <code>AT+SAVE</code> object edits first.</p>
</blockquote>
<hr>
<a id="sec-10"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="10-time--clock-and-time-source">10. Time — clock and time source<a href="#10-time--clock-and-time-source" class="hash-link" aria-label="Direct link to 10. Time — clock and time source" title="Direct link to 10. Time — clock and time source">​</a></h2>
<p><strong>The module has no RTC.</strong> The clock is computed from the time received from the network and the time
elapsed since, and after a reboot it is &quot;unknown&quot; again. It gives neither 1970 nor a guess — while
the time is unknown, the Device&#x27;s <code>Local_Time</code> · <code>Local_Date</code> are encoded as unspecified. A
synchronization that gives a time earlier than 2026-01-01 is refused and counted.</p>
<p>Where the clock is used: the Device&#x27;s <code>Local_Time</code> · <code>Local_Date</code> · <code>UTC_Offset</code> ·
<code>Time_Of_Device_Restart</code>, and the period check of SC certificates (<a href="#cmd-bscvalidity"><code>AT+BSCVALIDITY</code></a>).
On the web it is the time section of the BACnet tab (<code>GET/POST /api/time</code>).</p>
<a id="cmd-time"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="attime--current-time">AT+TIME? — current time<a href="#attime--current-time" class="hash-link" aria-label="Direct link to AT+TIME? — current time" title="Direct link to AT+TIME? — current time">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIME?   → +TIME:SYNCED,SNTP,&quot;2026-10-12T05:31:07Z&quot;,42</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">           → +TIME:UNKNOWN,-,&quot;&quot;,0</span><br></span></code></pre></div></div>
<p><code>&lt;SYNCED|UNKNOWN&gt;,&lt;side that last set it BACNET|SNTP|-&gt;,&quot;&lt;UTC ISO 8601&gt;&quot;,&lt;seconds since the last sync&gt;</code>.
Local time is this value minus the offset of <a href="#cmd-utcoffset"><code>AT+UTCOFFSET</code></a>.</p>
<p>The fourth field is what tells this response apart from the <code>+TIME:SYNCED</code> URC (three fields,
<a href="#sec-14">§14</a>).</p>
<a id="cmd-timesrc"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="attimesrc--who-sets-the-clock">AT+TIMESRC — who sets the clock<a href="#attimesrc--who-sets-the-clock" class="hash-link" aria-label="Direct link to AT+TIMESRC — who sets the clock" title="Direct link to AT+TIMESRC — who sets the clock">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC=&lt;NONE|BACNET|SNTP|BOTH&gt;[,&quot;&lt;ntp server&gt;[:&lt;port&gt;]&quot;[,&lt;interval s&gt;]]</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC=BACNET                              (factory default)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC=SNTP,&quot;pool.ntp.org&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC=BOTH,&quot;192.168.0.10&quot;,3600</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC=SNTP,&quot;192.168.0.10:1123&quot;            a test server that cannot open 123</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC=BACNET,&quot;&quot;                           clear the server</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC?   → +TIMESRC:BOTH,&quot;192.168.0.10&quot;,3600</span><br></span></code></pre></div></div>
<table><thead><tr><th>Value</th><th>BACnet TimeSynchronization · UTCTimeSynchronization</th><th>SNTP</th></tr></thead><tbody><tr><td><code>NONE</code></td><td>Ignored (counted)</td><td>Not used. <strong>The moment it is saved, a clock already known is cleared too</strong></td></tr><tr><td><code>BACNET</code></td><td>Sets the clock</td><td>Not used</td></tr><tr><td><code>SNTP</code></td><td>Ignored (counted)</td><td>Every interval</td></tr><tr><td><code>BOTH</code></td><td>Only when SNTP has never succeeded, or <strong>twice the interval</strong> has passed since its last success</td><td>Every interval — SNTP first</td></tr></tbody></table>
<ul>
<li>TimeSynchronization carries <strong>local</strong> time, so it is converted to UTC with
<a href="#cmd-utcoffset"><code>AT+UTCOFFSET</code></a>. UTCTimeSynchronization is used as it is.</li>
<li>The server is an IPv4 literal or a DNS name with an optional <code>:port</code> (123 if none), <strong>up to 63
bytes</strong> in all (longer is <code>BUFFER_TOO_LONG</code>, a wrong format <code>INVALID_PARAMETER</code>). The interval is
<strong>64 … 65535 seconds</strong> (default 3600; outside, <code>VALUE_OUT_OF_RANGE</code>).</li>
<li>Omitting the server and the interval keeps the current values — changing only the time source takes
one argument. <code>&quot;&quot;</code> clears the server.</li>
<li><code>SNTP</code> · <code>BOTH</code> need a server (without one, <code>INVALID_PARAMETER</code>).</li>
<li>The SC + <code>STRICT</code> + <code>BACNET</code>/<code>NONE</code> deadlock combination is <code>INVALID_PARAMETER</code>
(<a href="#cmd-bscvalidity"><code>AT+BSCVALIDITY</code></a>).</li>
<li>In a build without the SNTP client, <code>SNTP</code> · <code>BOTH</code> are <code>NOT_SUPPORTED</code> (both shipped builds have
it).</li>
<li>Applied at <code>AT+SAVE</code> — SNTP queries start or stop then.</li>
</ul>
<p>SNTP opens one socket on the system workqueue, asks, and closes it (it does not block the BACnet
task). On failure it asks again at intervals that start at 64 seconds and double, up to the interval.
Only a response that returns the request&#x27;s random transmit timestamp is accepted (forged or stale
responses and unsynchronized servers are counted as bad replies).
<strong>With no Ethernet link, it does not ask.</strong> The first query comes 2 seconds after the network comes
up, and in a static-address boot the PHY link comes up at 1.8 to 2.5 seconds, so that query can come
before the link. Then it waits for the link and asks — this is not counted as a failure, and there is
no <code>+TIME:SNTPFAIL</code> and no 64-second retry interval.</p>
<p>When the clock is set for the first time or the side that set it changes, <code>+TIME:SYNCED</code> goes out;
when SNTP turns to the failed state, <code>+TIME:SNTPFAIL</code> goes out (<a href="#sec-14">§14</a>). The counters are in
<a href="#sec-15"><code>+DIAG:TIME</code> · <code>+DIAG:SNTP</code></a>.</p>
<blockquote>
<p><strong>If the SC certificate period refuses a BACnet time, that time is forgotten.</strong> In SC mode, a time
received over BACnet came over the very connection now being judged, so a wrong time could block
every reconnection — even the one that would bring the correct time. The connection ends, and the
next dial proceeds with the clock &quot;unknown&quot;. A time received by SNTP is kept. The number of times a
time was forgotten is the forgotten field of <code>+DIAG:TIME</code>.</p>
</blockquote>
<a id="cmd-utcoffset"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atutcoffset--the-devices-utc_offset">AT+UTCOFFSET — the Device&#x27;s UTC_Offset<a href="#atutcoffset--the-devices-utc_offset" class="hash-link" aria-label="Direct link to AT+UTCOFFSET — the Device&#x27;s UTC_Offset" title="Direct link to AT+UTCOFFSET — the Device&#x27;s UTC_Offset">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UTCOFFSET=-540              minutes with the BACnet sign — Korea</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UTCOFFSET=&quot;UTC+09:00&quot;       the same value as people write it</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UTCOFFSET=&quot;+05:30&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UTCOFFSET=&quot;UTC&quot;             0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UTCOFFSET?   → +UTCOFFSET:-540,&quot;UTC+09:00&quot;</span><br></span></code></pre></div></div>
<p><strong>There are two signs.</strong> A number is the BACnet <code>UTC_Offset</code> as it is — the minutes added to local
time to get UTC, so <strong>west is positive</strong> (Korea −540, New York in winter 300). Text with a colon uses
the ISO 8601 sign (local = UTC + value). The query gives both forms, so the value can be read back
whichever form it was written in.</p>
<ul>
<li>The range is ±1440 minutes (one day); outside, <code>VALUE_OUT_OF_RANGE</code>. A wrong text format (hours 1–2
digits, minutes exactly 2 digits and under 60) is <code>INVALID_PARAMETER</code>.</li>
<li>It means something with every time source, and with <code>BACNET</code> <strong>the operator must set it</strong> — it is
the value that converts the local time of TimeSynchronization to UTC. The firmware does not check
this: it accepts <code>AT+TIMESRC=BACNET</code> with the factory default <code>0</code>, and then uses the local time of
TimeSynchronization as UTC unchanged (in Korea that is 9 hours off).</li>
<li>Applied at <code>AT+SAVE</code>. Daylight saving time is not changed automatically.</li>
</ul>
<hr>
<a id="sec-11"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="11-socket--tcpudp-user-channels">11. Socket — TCP/UDP user channels<a href="#11-socket--tcpudp-user-channels" class="hash-link" aria-label="Direct link to 11. Socket — TCP/UDP user channels" title="Direct link to 11. Socket — TCP/UDP user channels">​</a></h2>
<p>TCP/UDP channels the host uses separately from BACnet. Logical channels <strong>0 … 3</strong>. A channel number
is a handle for the host and has nothing to do with the W5500&#x27;s hardware socket numbers — hardware
socket numbers are not exposed through any interface.</p>
<p>The maximum payload that can be sent at a time is <strong>1460 bytes</strong>.</p>
<p>The W5500 has 8 hardware sockets, shared with BACnet, the web, DHCP, DNS and SNTP. When a channel is
opened, one is kept back for system services, and one more if the stored mode is <code>SC</code>. How many can be
opened now is answered by <a href="#cmd-sockavail"><code>AT+SOCKAVAIL?</code></a>.</p>
<a id="cmd-sockavail"></a>
<a id="cmd-sockstatus"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atsockavail--atsockstatus">AT+SOCKAVAIL? · AT+SOCKSTATUS?<a href="#atsockavail--atsockstatus" class="hash-link" aria-label="Direct link to AT+SOCKAVAIL? · AT+SOCKSTATUS?" title="Direct link to AT+SOCKAVAIL? · AT+SOCKSTATUS?">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKAVAIL?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+SOCKAVAIL:2                number of logical channels that can be opened now</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKSTATUS?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+SOCKSTATUS:0,TCP_CLIENT,ESTABLISHED,&quot;192.168.0.20&quot;,5000,40001</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+SOCKSTATUS:1,TCP_SERVER,LISTENING,&quot;0.0.0.0&quot;,0,5001</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+SOCKSTATUS:2,UDP,OPEN,&quot;0.0.0.0&quot;,0,6000</span><br></span></code></pre></div></div>
<p><code>&lt;ch&gt;,&lt;mode&gt;,&lt;state&gt;,&quot;&lt;peer address&gt;&quot;,&lt;peer port&gt;,&lt;local port&gt;</code> — only channels in use are listed.
States: <code>CLOSED</code> <code>OPENING</code> <code>LISTENING</code> <code>CONNECTING</code> <code>ESTABLISHED</code> <code>CLOSING</code> <code>OPEN</code> <code>ERROR</code>.</p>
<ul>
<li><strong>The local port is the value the host gave.</strong> A <code>TCP_CLIENT</code> opened without a local port shows
<code>0</code>, not the ephemeral port actually in use (the <code>40001</code> in the example above is a case where one
was given).</li>
<li>The peer address and port are the connection&#x27;s peer; for UDP, the default recipient set with
<a href="#cmd-sockpeer"><code>AT+SOCKPEER</code></a>. <code>AT+SOCKPEER</code> given to a TCP channel changes only these fields
(below).</li>
</ul>
<blockquote>
<p>A UDP channel is <strong><code>OPEN</code></strong>, not <code>ESTABLISHED</code>, because there is no connection to make; it sends
normally in this state.</p>
</blockquote>
<p><strong>Data received over TCP is not discarded.</strong> If the peer sends faster than the host reads <code>+SOCKRX</code>,
the module does not take the data out of the chip until there is room in the transmit queue — the
chip&#x27;s receive buffer fills, the TCP window closes and the peer slows down. Two slots of the queue are
always kept for command responses and URCs. Room in the queue is reserved before reading, so even when
several channels receive at once or a URC comes in between, no byte taken out of the chip is lost. A
UDP datagram is discarded whole if there is no room — that is within a datagram&#x27;s contract.</p>
<a id="cmd-sockopen"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atsockopen">AT+SOCKOPEN<a href="#atsockopen" class="hash-link" aria-label="Direct link to AT+SOCKOPEN" title="Direct link to AT+SOCKOPEN">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKOPEN=0,TCP_CLIENT,&quot;192.168.0.20&quot;,5000</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKOPEN=0,TCP_CLIENT,&quot;server.example.com&quot;,5000</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKOPEN=0,TCP_CLIENT,&quot;192.168.0.20&quot;,5000,40001    with local port</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKOPEN=1,TCP_SERVER,5001</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKOPEN=2,UDP,6000</span><br></span></code></pre></div></div>
<ul>
<li>A channel number outside 0 … 3 is <code>ERROR:INVALID_CHANNEL</code>; a channel already open is
<code>ERROR:ALREADY_OPEN</code>.</li>
<li>With no free resources, <code>ERROR:NO_SOCKET</code>. <strong>Existing channels are never forcibly closed to make
room.</strong></li>
<li>Ports are 1 … 65535; outside, <code>ERROR:VALUE_OUT_OF_RANGE</code> — port 0 for UDP or a TCP server is refused
too. A TCP client&#x27;s local port means &quot;any&quot; when omitted, and must keep to the same range when given.</li>
<li>The <code>TCP_SERVER</code> · <code>UDP</code> forms take three arguments. A surplus after them
(<code>AT+SOCKOPEN=2,UDP,6000,9</code>) is <code>ERROR:INVALID_PARAMETER</code> and the channel is not opened
(<a href="#sec-3">§3.2</a>).</li>
</ul>
<p><strong><code>TCP_CLIENT</code> is synchronous.</strong> It resolves the name (DNS) and completes the connection inside the
command before it answers. Meanwhile the AT port gives no answer for <strong>the name resolution time + up
to 5 seconds</strong> (the connection timeout), so set the host&#x27;s command timeout longer than that. On
success, <code>+SOCKCONNECTED:&lt;ch&gt;,&quot;&lt;ip&gt;&quot;,&lt;port&gt;</code> comes before <code>OK</code>.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKOPEN=0,TCP_CLIENT,&quot;192.168.0.20&quot;,5000</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+SOCKCONNECTED:0,&quot;192.168.0.20&quot;,5000</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p><strong>Connection failures</strong> are all answered with the single <code>ERROR:CONNECT_FAILED</code>, and the reason is
given by the <code>+SOCKERROR:&lt;ch&gt;,&lt;reason&gt;</code> URC that comes <strong>before</strong> it. The channel stays unopened.</p>
<table><thead><tr><th><code>+SOCKERROR</code> reason</th><th>Meaning</th></tr></thead><tbody><tr><td><code>CONNECTION_REFUSED</code></td><td>The peer refused (RST)</td></tr><tr><td><code>CONNECTION_TIMEOUT</code></td><td>Not connected within 5 seconds — the peer does not answer, or <strong>a peer given as an IP literal could not be reached</strong> (no ARP answer · routing)</td></tr><tr><td><code>UNREACHABLE</code></td><td><strong>The host name did not resolve</strong> (DNS). Look at the name and the DNS server, not at routing</td></tr></tbody></table>
<p><strong>If the local port is already in use, it is <code>ERROR:INVALID_PARAMETER</code></strong> (no <code>+SOCKERROR</code>). The W5500
uses one port space for TCP and UDP, and refuses a port already bound whatever the protocol — another
AT channel, the B/IP UDP port (default 47808), the web UI&#x27;s TCP port (50003), the ephemeral ports the
module is using, all of them. This covers both the port of <code>TCP_SERVER</code> · <code>UDP</code> and a local port given
to <code>TCP_CLIENT</code>. It is the same answer as <code>AT+BIP</code> gives to a B/IP port equal to the web port — open
again with another port.</p>
<ul>
<li>A TCP server takes one client per channel. When the client leaves, <code>+SOCKDISCONNECTED</code> comes but the
channel is not closed; it goes back to <code>LISTENING</code> (<a href="#sec-14">§14</a>).</li>
</ul>
<a id="cmd-sockclose"></a>
<a id="cmd-sockpeer"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atsockclose--atsockpeer">AT+SOCKCLOSE · AT+SOCKPEER<a href="#atsockclose--atsockpeer" class="hash-link" aria-label="Direct link to AT+SOCKCLOSE · AT+SOCKPEER" title="Direct link to AT+SOCKCLOSE · AT+SOCKPEER">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKCLOSE=0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKPEER=2,&quot;192.168.0.30&quot;,7000      default UDP recipient</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKPEER=2,&quot;sensor.example.com&quot;,7000</span><br></span></code></pre></div></div>
<p><strong><code>AT+SOCKCLOSE=&lt;ch&gt;</code></strong></p>
<table><thead><tr><th>Case</th><th>Response</th></tr></thead><tbody><tr><td>An open channel</td><td><code>OK</code> — it is closed. The host closed it, so <strong>there is no URC</strong></td></tr><tr><td>A channel already dead (left <code>CLOSED</code> · <code>ERROR</code> after <code>+SOCKDISCONNECTED</code>)</td><td><code>OK</code> — the place is freed</td></tr><tr><td>A channel that is not open</td><td><code>ERROR:NOT_CONNECTED</code></td></tr><tr><td>Outside 0 … 3, or not a number</td><td><code>ERROR:INVALID_CHANNEL</code></td></tr></tbody></table>
<p>A TCP channel sends a FIN and waits up to 0.5 seconds for the peer to close before answering.</p>
<p><strong><code>AT+SOCKPEER=&lt;ch&gt;,&quot;&lt;host&gt;&quot;,&lt;port&gt;</code></strong> — sets the channel&#x27;s default recipient. <strong>On a UDP channel it
must be set before <a href="#cmd-socksend"><code>AT+SOCKSEND</code></a> can be used.</strong></p>
<table><thead><tr><th>Case</th><th>Response</th></tr></thead><tbody><tr><td>Set</td><td><code>OK</code></td></tr><tr><td>The host name does not resolve — DNS is waited for inside the command</td><td><code>ERROR:CONNECT_FAILED</code> (<strong>no <code>+SOCKERROR</code></strong>)</td></tr><tr><td>A channel that is not open</td><td><code>ERROR:NOT_CONNECTED</code></td></tr><tr><td>Port outside 1 … 65535</td><td><code>ERROR:VALUE_OUT_OF_RANGE</code></td></tr><tr><td>Empty host</td><td><code>ERROR:INVALID_PARAMETER</code></td></tr><tr><td>Outside 0 … 3, or not a number</td><td><code>ERROR:INVALID_CHANNEL</code></td></tr></tbody></table>
<p>The name is resolved <strong>before</strong> the module checks that the channel is open, so a name that does not
resolve, given for a closed channel, gets <code>CONNECT_FAILED</code> first. A TCP channel accepts it too,
without refusal, but all it does there is change the peer address and port in
<a href="#cmd-sockstatus"><code>AT+SOCKSTATUS?</code></a> — TCP data still goes to the connection&#x27;s peer. Do not use it on
TCP channels.</p>
<a id="cmd-socksend"></a>
<a id="cmd-socksendto"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atsocksend--atsocksendto">AT+SOCKSEND · AT+SOCKSENDTO<a href="#atsocksend--atsocksendto" class="hash-link" aria-label="Direct link to AT+SOCKSEND · AT+SOCKSENDTO" title="Direct link to AT+SOCKSEND · AT+SOCKSENDTO">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKSEND=&lt;ch&gt;,&lt;len&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKSENDTO=&lt;ch&gt;,&quot;&lt;host&gt;&quot;,&lt;port&gt;,&lt;len&gt;</span><br></span></code></pre></div></div>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKSEND=0,5</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; HELLO</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+SOCKSEND:0,5</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKSENDTO=2,&quot;192.168.0.30&quot;,7000,5</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; HELLO</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+SOCKSENDTO:2,5</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<ul>
<li>The result line differs by command — <code>AT+SOCKSEND</code> gives <code>+SOCKSEND:&lt;ch&gt;,&lt;sent&gt;</code>, <code>AT+SOCKSENDTO</code>
gives <strong><code>+SOCKSENDTO:&lt;ch&gt;,&lt;sent&gt;</code></strong>. A parser that keys only on <code>+SOCKSEND:</code> misses the second.</li>
<li>The second number is <strong>the number of bytes actually sent</strong>. It can be smaller than requested, so the
host handles the rest.</li>
<li>A <code>len</code> of 0, or none, is <code>INVALID_PARAMETER</code>; over 1460 is <code>BUFFER_TOO_LONG</code> — they are different
mistakes, so they get different answers.</li>
<li>On a channel that cannot send, <code>ERROR:NOT_CONNECTED</code> comes before the prompt — a channel whose state
is not <code>ESTABLISHED</code> · <code>OPEN</code>, and <code>AT+SOCKSEND</code> on a UDP channel with no recipient
(<a href="#cmd-sockpeer"><code>AT+SOCKPEER</code></a>).</li>
<li><code>AT+SOCKSENDTO</code> also checks the destination <strong>before</strong> the prompt: not an open UDP channel is
<code>NOT_CONNECTED</code>, a port outside 1 … 65535 is <code>VALUE_OUT_OF_RANGE</code>, and <code>0.0.0.0</code> is
<code>INVALID_PARAMETER</code>.</li>
</ul>
<p><strong>Failures that come after the payload is received</strong> — things that cannot be known before the
prompt. Those bytes are discarded, not sent.</p>
<table><thead><tr><th>Case</th><th>Response</th></tr></thead><tbody><tr><td>The host name of <code>AT+SOCKSENDTO</code> does not resolve (it is resolved at send time)</td><td><code>ERROR:CONNECT_FAILED</code> (<strong>no <code>+SOCKERROR</code></strong>)</td></tr><tr><td>The destination cannot be reached — for UDP the destination (or the gateway) does not answer ARP, for TCP every retransmission failed. This applies to an address given as digits too</td><td><code>ERROR:CONNECT_FAILED</code> (<strong>no <code>+SOCKERROR</code></strong>)</td></tr><tr><td>The TCP peer closed or reset the connection</td><td><code>ERROR:NOT_CONNECTED</code> — see the channel state in the URCs and <a href="#cmd-sockstatus"><code>AT+SOCKSTATUS?</code></a></td></tr><tr><td>The network was being reconfigured in the meantime</td><td><code>ERROR:NOT_CONNECTED</code></td></tr></tbody></table>
<a id="cmd-sockopt"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atsockopt">AT+SOCKOPT<a href="#atsockopt" class="hash-link" aria-label="Direct link to AT+SOCKOPT" title="Direct link to AT+SOCKOPT">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKOPT=&lt;ch&gt;,&lt;option&gt;,&lt;value&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SOCKOPT?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  +SOCKOPT:0,KEEPALIVE,1</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  +SOCKOPT:0,KEEPIDLE,30</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">  +SOCKOPT:2,BROADCAST,1</span><br></span></code></pre></div></div>
<table><thead><tr><th>Option</th><th>Applies to</th><th>Value</th></tr></thead><tbody><tr><td><code>KEEPALIVE</code></td><td>TCP</td><td>0 / 1. Turning it off clears the idle time too</td></tr><tr><td><code>KEEPIDLE</code></td><td>TCP</td><td>Seconds, 0 … 65535 — outside, <code>VALUE_OUT_OF_RANGE</code>. A non-zero value turns keepalive on. <strong>The chip rounds it up to 5-second steps with a maximum of 1275 s, so a larger value runs as 1275 s</strong> (<code>AT+SOCKOPT?</code> still shows the value as given)</td></tr><tr><td><code>NODELAY</code></td><td>TCP</td><td>0 / 1</td></tr><tr><td><code>BROADCAST</code></td><td>UDP</td><td>0 / 1</td></tr></tbody></table>
<ul>
<li>Option names are case-insensitive. A TCP option on a UDP channel, or the reverse, is
<code>ERROR:NOT_SUPPORTED</code>. An option not in the list (<code>RECONNECT</code> and the like) is not silently accepted
either: <code>NOT_SUPPORTED</code>.</li>
<li>A channel that is not open is <code>ERROR:NOT_CONNECTED</code>.</li>
<li><strong>A <code>TCP_SERVER</code> channel can be set before a client arrives.</strong> While there is no client, the chip is
not touched; the setting is remembered on the channel and applied to <strong>every client</strong> the channel
accepts. The setting stays when the client changes, and the query shows it.</li>
<li>The query shows <strong>the values set</strong>. For a TCP channel <code>KEEPALIVE</code> is always shown, the others only
when set — so that &quot;none&quot; and &quot;off&quot; can be told apart.</li>
</ul>
<hr>
<a id="sec-12"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="12-web--web-administration">12. Web — web administration<a href="#12-web--web-administration" class="hash-link" aria-label="Direct link to 12. Web — web administration" title="Direct link to 12. Web — web administration">​</a></h2>
<a id="cmd-web"></a>
<a id="cmd-webuser"></a>
<a id="cmd-webpass"></a>
<a id="cmd-webtimeout"></a>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEB=1                 enable the web UI</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEB=0                 disable</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEB=1,600             enable + session timeout of 600 s (1 … 65535)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEB?                  → +WEB:1,600,SET</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBUSER=&quot;admin&quot;       1 … 23 bytes</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBUSER?              → +WEBUSER:&quot;admin&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBTIMEOUT=600        1 … 65535 s</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBTIMEOUT?           → +WEBTIMEOUT:600</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBPASS=&quot;new-password&quot;   8 … 63 bytes</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p><strong>In the factory state the web UI is off and has no password.</strong> With no password, no login succeeds —
so that an HTTP server is never opened with a known default password. The order for turning it on the
first time:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBPASS=&quot;&lt;8 characters or more&gt;&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEB=1</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<ul>
<li>The second argument of <code>AT+WEB</code>, if given, must be 1 … 65535 — 0 · 70000 are <code>VALUE_OUT_OF_RANGE</code>,
a non-number is <code>INVALID_PARAMETER</code>. For <code>AT+WEBTIMEOUT</code>, out of range is <code>INVALID_PARAMETER</code> too.</li>
<li><strong>The web password is 8 bytes or more.</strong> Shorter is <code>ERROR:INVALID_PARAMETER</code>; the web form gives
<code>400 Password Too Short</code>. 64 bytes or more is <code>INVALID_PARAMETER</code> as well.</li>
<li>The account name is up to 23 bytes; empty or longer is <code>INVALID_PARAMETER</code>.</li>
</ul>
<p><strong>The moment of effect is split in two.</strong> The web login reads the settings in RAM, so these four
commands affect login at once, without waiting for a save.</p>
<table><thead><tr><th>When</th><th>What</th></tr></thead><tbody><tr><td><strong>The moment it is set</strong></td><td>Login is checked against the new account name and password (sessions already logged in stay). With <code>AT+WEB=0</code> new logins are refused (the listener is still open). The timeout of <code>AT+WEBTIMEOUT</code> · <code>AT+WEB</code> is used from the session of the <strong>next login</strong></td></tr><tr><td><code>AT+SAVE</code></td><td>Opens or closes the web server (it restarts only when the settings changed). Makes the settings survive a reboot</td></tr></tbody></table>
<p>A reset without saving brings back the old account and password. When changing the password while
remote users are on, <code>AT+SAVE</code> right after the change.</p>
<p>Third field of <code>AT+WEB?</code>:</p>
<table><thead><tr><th>Value</th><th>Meaning</th></tr></thead><tbody><tr><td><code>MUSTCHANGE</code></td><td>No password has been set yet (factory state)</td></tr><tr><td><code>SET</code></td><td>A password is set</td></tr></tbody></table>
<blockquote>
<p><strong>The web UI is at <code>http://&lt;address&gt;:50003/</code>, not on 80.</strong> If you type only the address after
turning it on with <code>AT+WEB=1</code>, the browser goes to 80 and gets no answer — which looks no different
from the web UI being off. The port is fixed at build time and cannot be changed over AT. This is
also why the same number cannot be used as the B/IP port or a socket channel&#x27;s port
(<a href="#cmd-bip"><code>AT+BIP</code></a>, <a href="#cmd-sockopen"><code>AT+SOCKOPEN</code></a>).</p>
</blockquote>
<blockquote>
<p><strong>The web server handles requests one at a time.</strong> It takes the request being handled and one
connection waiting behind it, and a third connection arriving in between is refused with a TCP RST.
This is because only one socket listens on the web port, to save the 8 hardware sockets. Windows
retries a refused connection a few times over a little more than 2 seconds, so it usually shows as a
connection 0.5 – 2 seconds slower, and if it is refused in the end, <code>WSAECONNREFUSED</code> (10061). Linux
and macOS clients get &quot;connection refused&quot; at once. The web page sends at most two requests at a
time, so it does not hit this limit. <strong>When calling the web API from a script, send requests one at
a time</strong>, and on a refused connection (<code>ECONNREFUSED</code>) or a reset (<code>ECONNRESET</code>) try again after a
moment.</p>
</blockquote>
<blockquote>
<p><strong>Password re-confirmation uses the same limit as login.</strong> The web&#x27;s account change (<code>/api/web</code>),
factory reset and DCC/RD password (<code>/api/bacnet</code>) ask for the current web password again, even
within a session. A wrong password is counted together with login failures (0.5 · 1 · 1.5 · 2-second
delays), and the fifth brings a 60-second lockout — meanwhile both login and re-confirmation get
<code>429</code>. The session that brought on the lockout ends.</p>
</blockquote>
<blockquote>
<p><strong>The web&#x27;s JSON accepts only three escapes inside strings: <code>\&quot;</code> · <code>\\</code> · <code>\/</code>.</strong> Any other escape
(<code>\u003e</code>, <code>\n</code> and so on) makes the whole request refused with <code>400</code> — so that nothing is stored as a
different string. Send text such as names, descriptions and passwords <strong>as plain UTF-8</strong>. The web
page&#x27;s <code>JSON.stringify()</code> escapes only control characters and unpaired surrogates (values these
fields refuse anyway), so the page has no problem; match this when using the web API from another
client.</p>
</blockquote>
<blockquote>
<p><strong>There is no <code>AT+WEBPASS?</code>.</strong> Only a salt and a hash are stored, and neither ever leaves the device,
so there is nothing it could honestly answer. The plain text is wiped at once, down to the line
buffer. <a href="#cmd-bacpass"><code>AT+BACPASS</code></a> is the same.</p>
</blockquote>
<p>Tabs of the web UI: Dashboard · Network · Identity · BACnet · BACnet/IP · BACnet/SC · Objects · Object
mapping · Firmware · Diagnostics · Account · Maintenance. AT and the web use the same checks and give
the same words — a value one side accepts is not refused by the other.</p>
<hr>
<a id="sec-13"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="13-ota--firmware-update">13. OTA — firmware update<a href="#13-ota--firmware-update" class="hash-link" aria-label="Direct link to 13. OTA — firmware update" title="Direct link to 13. OTA — firmware update">​</a></h2>
<p>There are two ways to put an image into the module — a web UI upload (Firmware tab,
<code>POST /api/ota/upload</code>) and <a href="#cmd-otafwup"><code>AT+OTAFWUP</code></a>. <strong>The receiving side does not install.</strong>
The received image is placed, verified, in the staging area, and the actual installation is done by
the bootloader at the next boot. So whether the transfer fails, is cut off midway or is simply
abandoned, <strong>the firmware running now stays as it is</strong>.</p>
<blockquote>
<p><strong>The staging area is the same place as the stored object CSV.</strong> Starting an OTA removes the stored
CSV file (the applied object definitions stay in the settings). To use
<a href="#cmd-bmapreload"><code>AT+BMAPRELOAD</code></a> again, upload the CSV again.</p>
</blockquote>
<p>Who causes the reboot differs. <strong>After a web upload the module reboots by itself</strong> — it answers the
upload with <code>{&quot;staged&quot;:true,&quot;reboot_in_s&quot;:5}</code>, waits 5 seconds and reboots. If
<a href="#cmd-otacancel"><code>AT+OTACANCEL</code></a> withdraws the image in that time, it does not reboot. <strong>On the AT path
the host decides</strong>, with <a href="#cmd-otareboot"><code>AT+OTAREBOOT</code></a> (or any reboot) — so that the module does not
take away from the host MCU the choice of when to tidy up its own state.</p>
<a id="cmd-otafwup"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atotafwup--send-firmware-over-uart">AT+OTAFWUP — send firmware over UART<a href="#atotafwup--send-firmware-over-uart" class="hash-link" aria-label="Direct link to AT+OTAFWUP — send firmware over UART" title="Direct link to AT+OTAFWUP — send firmware over UART">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+OTAFWUP=&lt;seconds&gt;</span><br></span></code></pre></div></div>
<p><code>&lt;seconds&gt;</code> is the <strong>idle timeout</strong>. If not a single byte comes in for this long, the transfer is
abandoned and the module returns to AT command mode. <strong>1 … 600 seconds</strong> (outside,
<code>VALUE_OUT_OF_RANGE</code>), with no default. Missing or not a number (<code>AT+OTAFWUP</code>, <code>AT+OTAFWUP=x</code>) is
<code>ERROR:INVALID_PARAMETER</code>, and this refusal comes <strong>before</strong> the staging area is erased.</p>
<p>There is a reason this argument has no default. The value says &quot;how quiet the host may be and still be
normal&quot;, and that depends on where the package comes from. And this value is <strong>the only way out when
the transfer is stuck.</strong> The module does not choose for you the means of getting the command port
back.</p>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="sequence--send-it-in-one-go">Sequence — send it in one go<a href="#sequence--send-it-in-one-go" class="hash-link" aria-label="Direct link to Sequence — send it in one go" title="Direct link to Sequence — send it in one go">​</a></h4>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+OTAFWUP=30</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTAFWUP:READY                 ← staging erase done. Send the whole package now</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&lt;the entire .fwpkg file, as it is&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTAFWUP:IMAGE,1.0.0,408188    ← header accepted: version and image size</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTAFWUP:DONE,408188,1.0.0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p><strong>There is no place to pause midway.</strong> After seeing <code>+OTAFWUP:READY</code>, push the <code>.fwpkg</code> through whole;
the header is just the front of that stream. <code>+OTAFWUP:IMAGE</code> is a line reporting progress, not a
prompt.</p>
<blockquote>
<p><strong>Wait for <code>READY</code>.</strong> On receiving the command the module erases the whole staging area (about 2
seconds). During the erase, interrupts are locked and reception itself stops, so anything sent in
that time is lost from the UART FIFO. <strong>The only moment the host is sure to be quiet</strong> is this one,
after sending the command and while waiting for the response, and that is why the erase is placed
here.</p>
</blockquote>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="with-a-terminal-program">With a terminal program<a href="#with-a-terminal-program" class="hash-link" aria-label="Direct link to With a terminal program" title="Direct link to With a terminal program">​</a></h4>
<p>After seeing <code>READY</code>, send the file as binary. If it fails, check with <code>RXDROP</code> in
<a href="#cmd-diag"><code>AT+DIAG?</code></a> whether <strong>the host ran ahead</strong>.</p>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="erasing-comes-first--and-its-cost">Erasing comes first — and its cost<a href="#erasing-comes-first--and-its-cost" class="hash-link" aria-label="Direct link to Erasing comes first — and its cost" title="Direct link to Erasing comes first — and its cost">​</a></h4>
<p>The staging area is erased <strong>before</strong> the header is checked. In a stream, erasing after reading the
header would mean erasing while the payload is already on the wire, and those bytes would be lost. So
<strong>even a package that fails the check has already emptied the staging area.</strong> Not a single byte is
written before the header passes, but what was there before (the stored CSV included) is gone.</p>
<p>No progress is reported during the transfer. Reporting progress would use the transmit queue, and when
the queue is full, <strong>the very thread that is taking in the firmware</strong> stops. The amount received is
told by the line that ends the transfer — <code>+OTAFWUP:DONE</code> on success,
<code>+OTAFWUP:ERROR,TIMEOUT,&lt;received&gt;,&lt;total&gt;</code> on an idle timeout. <strong>After a timeout or a <code>MAGIC</code>
refusal, <a href="#cmd-otastatus"><code>AT+OTASTATUS?</code></a> is <code>IDLE</code> · received 0</strong> — that transfer is cleaned up as
cancelled, so the amount received remains only in that <code>TIMEOUT</code> line.</p>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="when-it-looks-stuck--do-not-type-anything">When it looks stuck — <strong>do not type anything</strong><a href="#when-it-looks-stuck--do-not-type-anything" class="hash-link" aria-label="Direct link to when-it-looks-stuck--do-not-type-anything" title="Direct link to when-it-looks-stuck--do-not-type-anything">​</a></h4>
<p><strong>The module has not stopped. It is waiting for the rest of the package.</strong> In stream mode <strong>every byte
typed is firmware data</strong>, and it also <strong>restarts the idle timer from zero.</strong> Every <code>AT</code> typed to see
whether the module is alive puts off its return by that much. Take your hands off and wait
<code>&lt;seconds&gt;</code>, and the module comes out by itself.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTAFWUP:ERROR,TIMEOUT,183253,408188,OVERRUN</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:PAYLOAD_TIMEOUT</span><br></span></code></pre></div></div>
<p>Only 183,253 of the image&#x27;s 408,188 bytes arrived. <strong>Both numbers count only the image payload</strong> —
the 96-byte header is not included, and this is not the size of the package file either. A timeout
before the header has fully arrived (including when nothing arrived at all) is <code>TIMEOUT,0,0</code>, however
much of the header came. The trailing <code>OVERRUN</code> means <strong>the port lost those bytes</strong> — the host sent
everything. A timeout <strong>without</strong> <code>OVERRUN</code> is short with no sign of loss, so the host really did stop
midway. If the port cannot keep up, use <code>RTSCTS</code> or lower the speed.</p>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="the-most-common-refusal--product">The most common refusal — <code>PRODUCT</code><a href="#the-most-common-refusal--product" class="hash-link" aria-label="Direct link to the-most-common-refusal--product" title="Direct link to the-most-common-refusal--product">​</a></h4>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTAFWUP:ERROR,PRODUCT,0x454F4501,0x454F4502</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:INVALID_IMAGE</span><br></span></code></pre></div></div>
<p>The first value is the <strong>package&#x27;s</strong>, the second the <strong>module&#x27;s</strong>. If they differ, the module writes
nothing and refuses. The example above is a <strong>package of the SNMP product</strong> (<code>0x454F4501</code>) for the same
hardware sent to the BACnet module (<code>0x454F4502</code>) — an intended refusal. A trailing <code>,OVERRIDDEN</code>
means the module&#x27;s value comes from an <a href="#cmd-productid"><code>AT+PRODUCTID</code></a> override.</p>
<p>Check the module&#x27;s value in the fourth field of <a href="#cmd-version"><code>AT+VERSION?</code></a> (and whether it is
overridden with <a href="#cmd-productid"><code>AT+PRODUCTID?</code></a>).</p>
<blockquote>
<p><strong>A string of <code>ERROR:INVALID_COMMAND</code> lines following a refusal is normal.</strong> The rest of the bytes
already sent are being read as command lines; sending one empty line (<code>CR</code>) clears it up.</p>
</blockquote>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="refusals-and-failures">Refusals and failures<a href="#refusals-and-failures" class="hash-link" aria-label="Direct link to Refusals and failures" title="Direct link to Refusals and failures">​</a></h4>
<table><thead><tr><th>URC</th><th>Response</th><th>Meaning</th></tr></thead><tbody><tr><td><code>+OTAFWUP:ERROR,MAGIC</code></td><td><code>INVALID_IMAGE</code></td><td>Not a firmware package. Refused right at the first 4 bytes</td></tr><tr><td><code>+OTAFWUP:ERROR,HEADERCRC</code></td><td><code>INVALID_IMAGE</code></td><td>The header is corrupt</td></tr><tr><td><code>+OTAFWUP:ERROR,PRODUCT,&lt;package&gt;,&lt;module&gt;[,OVERRIDDEN]</code></td><td><code>INVALID_IMAGE</code></td><td>Built for another product</td></tr><tr><td><code>+OTAFWUP:ERROR,HWREV,&lt;min&gt;,&lt;max&gt;,&lt;module&gt;</code></td><td><code>INVALID_IMAGE</code></td><td>The product matches, but the hardware revision is outside the range the package requires</td></tr><tr><td><code>+OTAFWUP:ERROR,SIZE</code></td><td><code>INVALID_IMAGE</code></td><td>Image size out of range</td></tr><tr><td><code>+OTAFWUP:ERROR,HEADER</code></td><td><code>INVALID_IMAGE</code></td><td>A header value, such as the link address, does not match this device</td></tr><tr><td><code>+OTAFWUP:ERROR,UNSUPPORTED</code></td><td><code>INVALID_IMAGE</code></td><td>The header format differs from this firmware&#x27;s (a header version <strong>higher or lower</strong>, or a header size other than 96 bytes), or the package requires a higher bootloader version than this board&#x27;s</td></tr><tr><td><code>+OTAFWUP:ERROR,IMAGECRC</code></td><td><code>INVALID_IMAGE</code></td><td>Payload CRC mismatch. Caught <strong>after everything has been received</strong></td></tr><tr><td><code>+OTAFWUP:ERROR,NOTAPP</code></td><td><code>INVALID_IMAGE</code></td><td>Header, product and CRC are right, but it is <strong>not an executable image</strong> (the initial SP and reset vector do not point into RAM and into the image). Caught after everything has been received, and the staging area is emptied. The bootloader makes the same check before it erases anything</td></tr><tr><td><code>+OTAFWUP:ERROR,BUSY</code></td><td><code>STORAGE_BUSY</code></td><td>The storage is in use by something else — a web upload, or a re-apply of the stored CSV (<a href="#cmd-bmapreload"><code>AT+BMAPRELOAD</code></a> · web Re-apply) that is parsing</td></tr><tr><td><code>+OTAFWUP:ERROR,STORAGE</code></td><td><code>STORAGE_FAILURE</code></td><td>Flash write failure</td></tr><tr><td><code>+OTAFWUP:ERROR,TIMEOUT,&lt;received&gt;,&lt;total&gt;</code></td><td><code>PAYLOAD_TIMEOUT</code></td><td>Idle timeout. The host stopped midway. The two numbers are the amount received and the total of the <strong>image payload</strong> (header excluded); <code>0,0</code> before the header has fully arrived</td></tr><tr><td><code>+OTAFWUP:ERROR,TIMEOUT,&lt;received&gt;,&lt;total&gt;,OVERRUN</code></td><td><code>PAYLOAD_TIMEOUT</code></td><td>The same timeout, but <strong>the port lost bytes</strong></td></tr><tr><td><code>+OTAFWUP:ERROR,PORT,&quot;&lt;reason&gt;&quot;</code></td><td><code>NOT_SUPPORTED</code></td><td>A port that cannot carry 8 bits (7 bits, XON/XOFF)</td></tr></tbody></table>
<p><strong>However it ends, the port returns to AT command mode.</strong> No reboot or other command is needed.</p>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="port-requirements">Port requirements<a href="#port-requirements" class="hash-link" aria-label="Direct link to Port requirements" title="Direct link to Port requirements">​</a></h4>
<p>On a 7-bit or XON/XOFF port the transfer <strong>does not start</strong> — either one corrupts the data silently
instead of failing it, and that would show only in the CRC after hundreds of KiB had been sent. Change
to 8 bits and one of <code>NONE</code>/<code>RTSCTS</code>/<code>DTRDSR</code> with <a href="#cmd-uart"><code>AT+UART</code></a> and try again. <code>RTSCTS</code> is
not required, but it is recommended as a margin when raising the speed (GP6 module CTS ← host RTS,
GP7 module RTS → host CTS).</p>
<blockquote>
<p><strong>With <code>DTRDSR</code>, start with DTR raised.</strong> The module erases the staging area, enters receive mode and
starts the idle timer, and <strong>only then</strong> puts <code>+OTAFWUP:READY</code> in the transmit queue. If DTR is low,
<code>READY</code> just stays in the queue, and a host waiting for <code>READY</code> sends nothing, so the transfer is
abandoned after <code>&lt;seconds&gt;</code>. If DTR is raised after that, the host receives <code>READY</code> followed at once
by <code>+OTAFWUP:ERROR,TIMEOUT,0,0</code> and <code>ERROR:PAYLOAD_TIMEOUT</code> — the staging area has already been
erased. The idle timeout ends this wait too.</p>
</blockquote>
<a id="cmd-otastatus"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atotastatus">AT+OTASTATUS?<a href="#atotastatus" class="hash-link" aria-label="Direct link to AT+OTASTATUS?" title="Direct link to AT+OTASTATUS?">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTASTATUS:DOWNLOADING,131072,408188,32</span><br></span></code></pre></div></div>
<p>State · bytes received · total size · progress (%). States: <code>IDLE</code> <code>HEADER</code> <code>ERASING</code> <code>DOWNLOADING</code>
<code>VERIFYING</code> <code>READY</code> <code>FAILED</code>. If an image is waiting to be installed, it is <code>READY</code> even right after
boot.</p>
<ul>
<li><code>FAILED</code> is left when the header was refused (<code>HEADERCRC</code> · <code>PRODUCT</code> · <code>HWREV</code> · <code>SIZE</code> · <code>HEADER</code>
· <code>UNSUPPORTED</code>), on <code>IMAGECRC</code> · <code>NOTAPP</code> after everything was received, on a write failure, and
when a web upload was refused. <a href="#cmd-otacancel"><code>AT+OTACANCEL</code></a> puts it back to <code>IDLE</code>.</li>
<li><strong>The idle timeout and the <code>MAGIC</code> refusal of <code>AT+OTAFWUP</code> do not leave <code>FAILED</code></strong> — that transfer is
cleaned up as a cancellation and becomes <code>IDLE</code> · received 0. The amount received then is only in the
<code>+OTAFWUP:ERROR,TIMEOUT</code> line.</li>
</ul>
<a id="cmd-otacancel"></a>
<a id="cmd-otareboot"></a>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="atotacancel--atotareboot">AT+OTACANCEL · AT+OTAREBOOT<a href="#atotacancel--atotareboot" class="hash-link" aria-label="Direct link to AT+OTACANCEL · AT+OTAREBOOT" title="Direct link to AT+OTACANCEL · AT+OTAREBOOT">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+OTACANCEL         cancel an update in progress, or withdraw the prepared image</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+OTAREBOOT         reboot into the prepared image</span><br></span></code></pre></div></div>
<table><thead><tr><th>State</th><th><code>AT+OTACANCEL</code></th><th><code>AT+OTAREBOOT</code></th></tr></thead><tbody><tr><td><code>IDLE</code>, no prepared image</td><td><code>ERROR:OTA_NOT_STAGED</code></td><td><code>ERROR:OTA_NOT_STAGED</code></td></tr><tr><td>Receiving (<code>HEADER</code> … <code>VERIFYING</code>)</td><td><code>OK</code> — cancels</td><td><code>ERROR:OTA_NOT_STAGED</code></td></tr><tr><td><code>READY</code> (an image waiting to be installed)</td><td><code>OK</code> — withdraws the image</td><td><code>OK</code>, then reboot</td></tr><tr><td><code>FAILED</code> (no prepared image)</td><td><strong><code>OK</code></strong> — puts the state back to <code>IDLE</code></td><td><code>ERROR:OTA_NOT_STAGED</code></td></tr></tbody></table>
<p><code>AT+OTAREBOOT</code> looks only at whether the staging metadata holds an image waiting to be installed.
<code>AT+OTACANCEL</code> is <code>OTA_NOT_STAGED</code> only when the OTA state is <code>IDLE</code>, and it clears a <code>FAILED</code> left by
a failed transfer with <code>OK</code>.</p>
<ul>
<li><code>AT+OTAREBOOT</code> sends <code>OK</code>, then closes the connections in the same order as
<a href="#cmd-reboot"><code>AT+REBOOT</code></a> and reboots. The bootloader installs the image only after verifying it
again.</li>
<li><code>AT+OTACANCEL</code> <strong>reaches an image that is already committed, too.</strong> Called in the <code>READY</code> state, it
invalidates the staging metadata so that the image is not installed at the next boot.</li>
</ul>
<hr>
<a id="sec-14"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="14-urc-asynchronous-events">14. URC (asynchronous events)<a href="#14-urc-asynchronous-events" class="hash-link" aria-label="Direct link to 14. URC (asynchronous events)" title="Direct link to 14. URC (asynchronous events)">​</a></h2>
<p>URCs come up at any time, without the host asking. They are serialized through the same UART TX path
as command responses, so even while a command is being handled they can come before or after its <code>OK</code>.</p>
<table><thead><tr><th>URC</th><th>Category</th><th>Meaning</th></tr></thead><tbody><tr><td><code>+READY:&quot;1.0.0&quot;</code></td><td>Device</td><td>Boot complete. <strong>Send commands after this line.</strong> When the AT parser starts it discards only the bytes already in the UART FIFO, and the parser starts running before this line (before the network, BACnet and the web are up) — a command sent in between is not discarded but <strong>executed</strong>, against services that are not up yet. Right after a reset, TX (GP4) is low until pinctrl takes hold, so at every reset a single 0x00 byte may be seen before the first line</td></tr><tr><td><code>+LINK:UP</code> / <code>+LINK:DOWN</code></td><td>Network</td><td>Ethernet carrier change. With a static address, I-Am is sent again when the link comes back. Under DHCP, when the link goes down the lease is released (and negotiated again at once when the link comes back), and the I-Am goes out once <strong>after the lease has been received again</strong>, not at link up — from the link supervision if the address is the same, from the restart that reopens B/IP if it changed. <strong>While there is no link, nothing the device initiates goes out</strong> — SC hub connection attempts, FD registration and SNTP queries wait for the link and go out at link up (not counted as failures, no retry interval used), and an I-Am requested in between is discarded (the link-up I-Am above takes its place). <strong>The host&#x27;s UDP sends (<a href="#cmd-socksendto"><code>AT+SOCKSENDTO</code></a> and the like) answer <code>OK</code> even while there is no link, but the datagrams cannot go out and are lost</strong> — the chip reports the send as complete even without a link. Do not send between <code>+LINK:DOWN</code> and <code>+LINK:UP</code>, or use a protocol that confirms arrival with a response. In a static-address boot the link comes up at about 2 seconds</td></tr><tr><td><code>+IPCHANGED:&quot;&lt;ip&gt;&quot;,&quot;&lt;mask&gt;&quot;,&quot;&lt;gw&gt;&quot;</code></td><td>Network</td><td>A new address was applied — see below</td></tr><tr><td><code>+BACWRITE:&lt;tid&gt;,&lt;type&gt;,&lt;inst&gt;,&lt;prio&gt;,&lt;value&gt;</code></td><td>Object</td><td><strong>Confirmed form</strong>: a remote write came to a CONFIRMED object — answer with <a href="#cmd-bwrack"><code>AT+BWRACK</code></a></td></tr><tr><td><code>+BACWRITE:&lt;type&gt;,&lt;inst&gt;,&lt;prio&gt;,&lt;value&gt;</code></td><td>Object</td><td><strong>Notification form</strong>: a remote write was committed and something changed</td></tr><tr><td><code>+FACTORY:ERROR,&lt;CREDENTIALS|OTA_PENDING&gt;</code></td><td>Device</td><td>The factory reset was not done (no reboot either) — the credential slots could not be erased in two tries, or an OTA image is staged. It goes out whichever path is used, AT, web or <code>FAC_RSTn</code> (<a href="#cmd-factory"><code>AT+FACTORY</code></a>)</td></tr><tr><td><code>+BACDCC:&lt;ENABLE|DISABLE_INITIATION&gt;,&lt;minutes&gt;</code></td><td>BACnet</td><td>A DeviceCommunicationControl was accepted, or its time ran out and it returned to <code>ENABLE,0</code>. 0 minutes means no time limit. A refused <code>DISABLE</code> (a deprecated value, <code>SERVICE_REQUEST_DENIED</code>) is not reported</td></tr><tr><td><code>+BACREINIT:&lt;COLDSTART|WARMSTART&gt;</code></td><td>BACnet</td><td>A ReinitializeDevice was accepted. It goes out after the SimpleACK, <strong>just before the restart</strong></td></tr><tr><td><code>+BIPFD:REGISTERED,&lt;ttl&gt;</code></td><td>B/IP</td><td>FD registration succeeded (only for a new registration — a successful renewal is not reported)</td></tr><tr><td><code>+BIPFD:FAILED,&lt;DNS|TIMEOUT|NO_SOCKET&gt;</code> · <code>+BIPFD:FAILED,NAK,0x&lt;code&gt;</code></td><td>B/IP</td><td>FD registration failed</td></tr><tr><td><code>+BSC:CONNECTED,&lt;PRIMARY|FAILOVER&gt;</code></td><td>SC</td><td><code>[SC]</code> Connected to the hub</td></tr><tr><td><code>+BSC:DISCONNECTED,&lt;reason&gt;</code></td><td>SC</td><td><code>[SC]</code> No hub connection — the reasons are in the table under <a href="#cmd-bscstatus"><code>AT+BSCSTATUS?</code></a></td></tr><tr><td><code>+TIME:SYNCED,&lt;BACNET|SNTP&gt;,&quot;&lt;UTC ISO 8601&gt;&quot;</code></td><td>Time</td><td>The clock was set for the first time since boot, or the side that sets it changed</td></tr><tr><td><code>+TIME:SNTPFAIL,&lt;DNS|TIMEOUT|BADREPLY|NO_SOCKET|SEND&gt;</code></td><td>Time</td><td>SNTP entered the failed state, or the failure reason changed</td></tr><tr><td><code>+SOCKCONNECTED:&lt;ch&gt;,&quot;&lt;ip&gt;&quot;,&lt;port&gt;</code></td><td>Socket</td><td>TCP client connected</td></tr><tr><td><code>+SOCKACCEPTED:&lt;ch&gt;,&quot;&lt;ip&gt;&quot;,&lt;port&gt;</code></td><td>Socket</td><td>TCP server accepted a client</td></tr><tr><td><code>+SOCKRX:&lt;ch&gt;,&lt;len&gt;</code></td><td>Socket</td><td>Data received — followed by <code>&lt;len&gt;</code> raw bytes. <strong>No line break follows the data</strong> — the next line starts right after the last byte, so after this line read <code>&lt;len&gt;</code> bytes by count, not by line</td></tr><tr><td><code>+SOCKRXFROM:&lt;ch&gt;,&quot;&lt;ip&gt;&quot;,&lt;port&gt;,&lt;len&gt;</code></td><td>Socket</td><td>UDP received — followed by <code>&lt;len&gt;</code> raw bytes. As with <code>+SOCKRX</code>, no line break follows the data</td></tr><tr><td><code>+SOCKDISCONNECTED:&lt;ch&gt;,&lt;reason&gt;</code></td><td>Socket</td><td>Connection ended — usually the channel ends too. <strong>A <code>TCP_SERVER</code> channel also sends this line when the client it accepted leaves, and the channel stays open and goes back to <code>LISTENING</code></strong> — the channel number is not given up</td></tr><tr><td><code>+SOCKERROR:&lt;ch&gt;,&lt;reason&gt;</code></td><td>Socket</td><td>Socket error</td></tr><tr><td><code>+FACTORY:COMPLETE</code></td><td>Device</td><td>Factory reset complete — a reboot follows</td></tr></tbody></table>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="bacwrite">+BACWRITE<a href="#bacwrite" class="hash-link" aria-label="Direct link to +BACWRITE" title="Direct link to +BACWRITE">​</a></h3>
<ul>
<li><code>&lt;type&gt;</code> is the short name (<code>AO</code> …); <code>&lt;prio&gt;</code> is the priority written, 1 … 16, for a commandable
object, and 0 otherwise. <code>&lt;value&gt;</code> is in the same format as <a href="#cmd-bobj"><code>AT+BOBJ?</code></a>, and a relinquish
is <code>NULL</code>.</li>
<li><strong>The confirmed form</strong> comes from objects with the <code>F</code> flag. <code>&lt;tid&gt;</code> is 1 … 65535. Answer with
<code>AT+BWRACK</code> within 750 ms.</li>
<li><strong>The notification form</strong> goes out only when any other write actually changed something (for a
commandable object, the value of the slot written or the set of active slots; otherwise the
Present_Value). A supervisory controller that writes the same value again produces no line.</li>
<li><strong><code>+BACWRITE</code> is never dropped.</strong> Writes from the network are unauthenticated and can come faster than
the UART drains, so these lines are sent leaving room for command responses. If there is no room, the
confirmed form answers the client at once with a <code>NO_SPACE_TO_WRITE_PROPERTY</code> error (the host never
saw the question), and the notification form is left on the object as &quot;notification pending&quot; and
sent when room frees up — writes arriving in between merge into one, and the line that goes out late
carries <strong>the value now in effect and its command priority</strong>. The counts are in
<a href="#sec-15"><code>+DIAG:BACNOTIFY</code></a>.</li>
<li>A write to <strong>an Out_Of_Service object</strong> is committed only inside the device, and the host is neither
asked nor told (the reason for putting an output OOS is to try commanding it without moving the
equipment). When OOS clears, an output or Value object whose Present_Value changed in the meantime
reports the current value and command priority (0 if it is the Relinquish_Default or the object is
not commandable) in one notification-form line, so that the host follows again.</li>
</ul>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="other-bacnet-urcs">Other BACnet URCs<a href="#other-bacnet-urcs" class="hash-link" aria-label="Direct link to Other BACnet URCs" title="Direct link to Other BACnet URCs">​</a></h3>
<ul>
<li><code>+BACDCC</code> · <code>+BACREINIT</code> · <code>+BIPFD</code> · <code>+BSC</code> · <code>+TIME:*</code> <strong>do not wait, and do not use the room kept
for command responses.</strong> If there is no room, the line is discarded (not sent again). The number
discarded is counted by <strong>the last field</strong> of each line in <a href="#sec-15">§15</a> — <code>+DIAG:BSCMSG</code> for
<code>+BSC</code>, <code>+DIAG:BIPFD</code> for <code>+BIPFD</code>, <code>+DIAG:TIME</code> for <code>+TIME:*</code>, <code>+DIAG:BACDM</code> for <code>+BACDCC</code>. These
lines are discarded before they are formatted, so they are not in the dropped count of
<a href="#sec-15"><code>+DIAG:ATTX</code></a>. If a count went up, the host reads the state again — <code>AT+BIPFD?</code>,
<code>AT+BSCSTATUS?</code>, <code>AT+TIME?</code>, and for DCC the leading fields of <code>+DIAG:BACDM</code>.
<code>+BACREINIT</code> is not counted, because a restart follows right after — the <code>+READY</code> and <code>+DIAG:RESET</code>
of the next boot are its trace.</li>
<li>The restart after <code>+BACREINIT</code> drains the AT transmit queue for up to 500 ms, then closes the
connections and resets. The <code>Last_Restart_Reason</code> of the next boot is <code>COLDSTART</code> or <code>WARMSTART</code>, as
requested.</li>
<li><code>+BIPFD</code> — a <code>FAILED</code> identical to the last one reported (same reason and code) is not sent again (so
that a stopped BBMD does not produce a line on every retry). When the B/IP socket closes during
registration or while registered (mode change · link · address change), <code>+BIPFD:FAILED,NO_SOCKET</code>;
when it reopens and registers, <code>+BIPFD:REGISTERED</code>. Saving new settings forgets what was reported.</li>
<li><code>+BSC</code> — nothing is output before the first connection attempt has ended. After that, there is one
line when the state changes, and one when, with no connection, the device&#x27;s reason becomes different
from the one last reported and <strong>the reason of either URI</strong> has changed. A hub that keeps refusing
with the same reason, or a primary and failover failing in turn with two different reasons (each
URI&#x27;s reason stays the same and only the device&#x27;s reason swings between the two), does not produce a
line every round. The BACnet task samples the state every cycle and outputs from that, so a
connection that dropped and reconnected within one cycle produces no line — the record of it is the
attempts · connects of <code>AT+BSCSTATUS?</code>. Discarded lines are the last field of
<a href="#sec-15"><code>+DIAG:BSCMSG</code></a>.</li>
<li><code>+TIME:SNTPFAIL</code> reasons: <code>DNS</code> (the server name did not resolve), <code>TIMEOUT</code> (no answer, or no ARP
answer), <code>BADREPLY</code> (a response that is not the answer to the request — forged, stale, an
unsynchronized server, or a server that says it is synchronized but gives a time before 2026: an
answer the clock cannot be set from), <code>NO_SOCKET</code> (no hardware socket), <code>SEND</code> (the request could not
even be sent — a failure on this side, in bind or send). It goes out only when the state changes, not
on every attempt.</li>
</ul>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="socket-urcs">Socket URCs<a href="#socket-urcs" class="hash-link" aria-label="Direct link to Socket URCs" title="Direct link to Socket URCs">​</a></h3>
<p><code>+SOCKDISCONNECTED</code> reasons: <code>REMOTE_CLOSE</code> <code>ERROR</code> <code>NETWORK_RECONFIGURED</code> <code>ADDRESS_CHANGED</code>
<code>MODULE_RESET</code>. A link down does not close sockets — when the cable is plugged back in, the TCP
connection carries on, and if data sent while the link was down goes past the retransmission limit, it
ends with <code>+SOCKERROR</code>.</p>
<p>When the module recovers a network chip that stopped answering by itself (one <code>+IPCHANGED</code> goes out),
an open channel either drops first, before the recovery, and ends with <code>+SOCKERROR</code> and <code>ERROR</code>, or is
closed by the recovery and ends with <code>MODULE_RESET</code>. Either way, reopen channels after <code>+IPCHANGED</code>.</p>
<p><code>+SOCKERROR</code> reasons: <code>CONNECTION_TIMEOUT</code> <code>CONNECTION_RESET</code> <code>CONNECTION_REFUSED</code>
<code>CONNECTION_ABORTED</code> <code>CONNECTION_CLOSED</code> <code>INVALID_DESCRIPTOR</code> <code>UNREACHABLE</code> <code>NO_RESOURCE</code>
<code>UNKNOWN</code>.</p>
<blockquote>
<p>A channel that is already dead gets no second notification. Two disconnects for one connection would
read like two events.</p>
</blockquote>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="ipchanged">+IPCHANGED<a href="#ipchanged" class="hash-link" aria-label="Direct link to +IPCHANGED" title="Direct link to +IPCHANGED">​</a></h3>
<p>Sent every time an address reconfiguration succeeds (<strong>after</strong> the channel loss notifications —
&quot;everything you had is gone&quot;, then &quot;here I am now&quot;). The values are the address the chip actually
uses.</p>
<table><thead><tr><th>When</th><th>Notes</th></tr></thead><tbody><tr><td>Boot</td><td>With a static address, before <code>+READY</code>. With DHCP, after the lease has been received, so after <code>+READY</code> · <code>+LINK:UP</code></td></tr><tr><td><code>AT+SAVE</code></td><td>In STATIC, when any of address · mask · gateway · DNS differs from the chip&#x27;s (<strong>a DNS change alone too</strong> — the same address is announced), and DHCP → STATIC. <strong>STATIC → DHCP does not send it at the save</strong> — it is sent when a lease brings a different address (<a href="#cmd-ip">§5</a>)</td></tr><tr><td>DHCP lease</td><td>Only a lease with a changed address. None for a renewal of the same address</td></tr><tr><td>Chip recovery</td><td>Once, when the system supervisor has revived the W5500 — with the same address the chip was running on</td></tr></tbody></table>
<hr>
<a id="sec-15"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="15-atdiag-line-reference">15. <code>AT+DIAG?</code> line reference<a href="#15-atdiag-line-reference" class="hash-link" aria-label="Direct link to 15-atdiag-line-reference" title="Direct link to 15-atdiag-line-reference">​</a></h2>
<p>In the order <a href="#cmd-diag"><code>AT+DIAG?</code></a> outputs them. Apart from the values marked &quot;now&quot; (open count · free
count · pending · in progress · state), every counter is <strong>cumulative since boot</strong>. In the web column,
<code>diag.x</code> is the object in <code>GET /api/diagnostics</code>, <code>status.x</code> is <code>GET /api/status</code>, <code>bip.x</code> is
<code>GET /api/bacnet/bip</code>, and <code>time.x</code> is <code>GET /api/time</code> — the same values, read by the same functions.
The one exception is <code>PORT</code> (table below).</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="platform">Platform<a href="#platform" class="hash-link" aria-label="Direct link to Platform" title="Direct link to Platform">​</a></h3>
<table><thead><tr><th>Line</th><th>Fields</th><th>Web</th></tr></thead><tbody><tr><td><code>+DIAG:SOCKETS</code></td><td>Descriptors open now · hardware sockets free now · socket() failures · accept() failures · socket exhaustion events</td><td><code>diag.sockets</code> (open · free · sock_fail · accept_fail · exhausted)</td></tr><tr><td><code>+DIAG:PORT</code></td><td>The speed · bits · parity · flow control the AT port <strong>is actually running at now</strong> · <code>DTR</code>/<code>NODTR</code> · <code>READY</code>/<code>HELD</code></td><td>The first four <strong>have no counterpart</strong> — <code>status.uart_baud</code> · <code>uart_bits</code> · <code>uart_parity</code> · <code>uart_flow</code> are the <strong>configured values</strong>, not the running ones, and when the two differ <code>status.uart_pending</code> is simply <code>true</code>. The last two are <code>status.dtr</code> · <code>status.uart_tx_held</code></td></tr><tr><td><code>+DIAG:RXDROP</code></td><td>Bytes dropped from the AT receive ring · whether there was a FIFO overrun (0/1)</td><td>—</td></tr><tr><td><code>+DIAG:STORAGE</code></td><td>Staging content (0 empty · 1 object CSV · 2 OTA image) · state (0 empty · 1 writing · 2 valid · 3 installing · 4 installed · 5 error)</td><td><code>status.storage_content</code> · <code>status.storage_state</code></td></tr><tr><td><code>+DIAG:ATTX</code></td><td>Items put in the AT transmit queue · bytes sent out · <strong>number dropped</strong> because the queue was full</td><td><code>diag.at_tx</code></td></tr><tr><td><code>+DIAG:WATCHDOG</code></td><td>Armed (0/1) · timeout ms — 8000 while armed, <strong>0 before arming, or after it is stood down just before a planned reboot</strong></td><td>—</td></tr><tr><td><code>+DIAG:CHIP</code></td><td><code>OK</code>/<code>UNRESPONSIVE</code> · number of chip checks · number of recoveries started in this boot (a recovery already in progress is not counted again)</td><td>—</td></tr></tbody></table>
<ul>
<li><code>PORT</code> can differ from the stored values, and that difference is told by <code>PENDING</code> in
<a href="#cmd-uart"><code>AT+UART?</code></a>. <code>NODTR,HELD</code> means <strong>the host has lowered DTR and transmission is held</strong> —
it is not a fault. But this line itself comes out through that blocked port, so it cannot be read
while the port really is blocked. Then look at the web&#x27;s <code>/api/status</code>.</li>
<li>If either <code>RXDROP</code> value is non-zero, the host was faster than the module and part of what it sent is
simply gone — this is <strong>the value that tells you which side to look at</strong> when chasing a failed
transfer or odd responses. Why the second one is 0/1 and not a count: the driver does not clear the
PL011&#x27;s overrun bit, so it stays set for the whole boot and only &quot;it happened&quot; can be counted.</li>
<li>The dropped count of <code>ATTX</code> is a value the host cannot find out by itself. A URC or datagram that
could not get into the queue is discarded whole, without a trace. Data received over TCP is not
counted here — it stays in the chip until there is room (<a href="#sec-11">§11</a>).</li>
<li>If the recoveries of <code>CHIP</code> is non-zero, <strong>a recovery has already run at least once.</strong> A device after
a recovery looks fine, so nothing but this value tells you it happened. The supervisor recovers the
chip if it does not answer for about 3 seconds, and tries up to three times in a row. If it still does
not come back, the supervisor leaves it <code>UNRESPONSIVE</code> and keeps the device running (so that the host
can be told — then use <a href="#cmd-reboot"><code>AT+REBOOT</code></a> or the power). If the chip answers <strong>for an hour
without a single failure</strong>, the limit of three is refilled — so that unrelated transient faults months
apart do not use up the limit. Unlike the limit, recoveries is a total since boot that never goes
back down.</li>
<li><strong>Diagnostic values found only on the web.</strong> <code>GET /api/diagnostics</code> also gives values that are not
in this chapter&#x27;s lines — <code>reserve</code> in <code>diag.sockets</code> (sockets refused to protect the system&#x27;s share)
· <code>resets</code> (times a network reconfiguration invalidated all descriptors at once), <code>diag.storage</code> (busy · conflict · commits ·
aborts · cfg_saves · cfg_crc_fail · journal_records · journal_reclaims), <code>diag.web</code> (requests ·
logins_ok · logins_failed · lockouts · csrf), and the started · absorbed · accepted · refused · busy ·
replies_dropped of <code>diag.host_write</code> (the ones not in <code>BACPEND</code> · <code>BACNOTIFY</code> below).</li>
</ul>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="bacnet-common">BACnet common<a href="#bacnet-common" class="hash-link" aria-label="Direct link to BACnet common" title="Direct link to BACnet common">​</a></h3>
<table><thead><tr><th>Line</th><th>Fields</th><th>Web</th></tr></thead><tbody><tr><td><code>+DIAG:BACNET</code></td><td>NPDUs received · NPDUs sent · ReadProperty · ReadPropertyMultiple · WriteProperty · Rejects sent · Aborts sent · Errors sent</td><td><code>diag.bacnet</code> (rx_npdu · tx_npdu · rp · rpm · wp · reject · abort · error) — the web gives more detailed counters</td></tr><tr><td><code>+DIAG:BACPEND</code></td><td>Confirmed writes waiting for the host&#x27;s answer · writes past their deadline · COV subscriptions now · COV notifications sent (unconfirmed + confirmed)</td><td><code>diag.host_write.pending</code> · <code>.timeouts</code> · <code>diag.cov.subscriptions</code> · <code>sent_unconfirmed + sent_confirmed</code></td></tr><tr><td><code>+DIAG:BACNOTIFY</code></td><td>Notification-form <code>+BACWRITE</code> lines put in the queue · notifications deferred because the AT queue was full (retries not counted again) · writes merged into a pending notification</td><td><code>diag.host_write.notified</code> · <code>.deferred</code> · <code>.coalesced</code></td></tr><tr><td><code>+DIAG:BACSTORE</code></td><td>Journal records of PERSISTENT values · changes merged into a later record by the rate limit</td><td><code>diag.bac_store</code></td></tr><tr><td><code>+DIAG:BACCOV</code></td><td>SubscribeCOV accepted · refused · subscriptions whose lifetime ended · unconfirmed notifications sent · confirmed notifications · failed confirmed notifications</td><td><code>diag.cov</code></td></tr><tr><td><code>+DIAG:BACTSM</code></td><td>Confirmed requests the device sent (confirmed COV notifications): in progress · started · retransmitted · ACK · Error/Reject/Abort · timed out · refused for lack of a slot</td><td><code>diag.tsm</code></td></tr><tr><td><code>+DIAG:BACDM</code></td><td>DCC state (<code>ENABLE</code> · <code>DISABLE_INITIATION</code>; <code>DISABLE</code> does not appear, because that request is refused) · seconds left (0 = no limit) · DCCs accepted · RDs accepted · wrong/missing passwords · receptions discarded by DCC (0, since this happens only under <code>DISABLE</code>) · transmissions blocked by DCC · <code>+BACDCC</code> refused by the AT queue</td><td><code>diag.dm</code> (… · <code>urcs_dropped</code>)</td></tr></tbody></table>
<ul>
<li>If deferred in <code>BACNOTIFY</code> goes up, clients are writing faster than this UART can carry — the host
receives the result late, and once.</li>
<li>If coalesced in <code>BACSTORE</code> rises fast, some client is writing a persistent value more often than
needed.</li>
<li>The failed confirmed notifications of <code>BACCOV</code> count only those that ended in a timeout or an error
response. Those whose time ran out because DCC or a datalink that was down (the SC hub between
connections) held back the retransmissions are not counted, and are sent again.</li>
<li>If busy in <code>BACTSM</code> goes up, there are more confirmed COV subscribers than concurrent request slots
(4).</li>
</ul>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="bip">B/IP<a href="#bip" class="hash-link" aria-label="Direct link to B/IP" title="Direct link to B/IP">​</a></h3>
<table><thead><tr><th>Line</th><th>Fields</th><th>Web</th></tr></thead><tbody><tr><td><code>+DIAG:BIP</code></td><td>Datagrams received · datagrams sent · BVLC NAKs sent · FD state (the words of <code>AT+BIPFD?</code>; <code>OFF</code> with no registration or with the socket closed) · socket (<code>OPEN</code> · <code>CLOSED</code> — the mode is not <code>BIP</code>, or a network reconfiguration stopped it · <code>RETRY</code> — opening failed and the module is reopening it by itself, <a href="#cmd-bip"><code>AT+BIP</code></a>) · errno of the last failed open (0 on success)</td><td><code>diag.bip</code> (rx · tx · naks · running · retrying · start_error · start_failures) · <code>bip.fd.state</code></td></tr><tr><td><code>+DIAG:BIPFD</code></td><td>FD state · last failure reason (<code>NONE</code> · <code>DNS</code> · <code>TIMEOUT</code> · <code>NAK</code> · <code>NO_SOCKET</code>) · successful registrations and renewals · BBMD NAKs · registrations with no answer · BBMD names that did not resolve · broadcasts also passed to the BBMD · <code>+BIPFD</code> refused by the AT queue</td><td><code>bip.fd</code> (state · fail · registrations · naks · timeouts · dns_failures · distributed · urcs_dropped)</td></tr></tbody></table>
<p><code>BIP</code> comes right after the BACnet line, and <code>BIPFD</code> after <code>BACDM</code>. Both exist only in builds with the
B/IP datalink.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="bacnetsc-sc">BACnet/SC <code>[SC]</code><a href="#bacnetsc-sc" class="hash-link" aria-label="Direct link to bacnetsc-sc" title="Direct link to bacnetsc-sc">​</a></h3>
<table><thead><tr><th>Line</th><th>Fields</th><th>Web</th></tr></thead><tbody><tr><td><code>+DIAG:BSC</code></td><td>Hub state (<code>NO_CONNECTION</code> · <code>PRIMARY</code> · <code>FAILOVER</code>) · sessions that reached <code>CONNECTED</code> · failed TLS handshakes · failed WebSocket upgrades · Heartbeat-Requests sent · sessions made under <code>LENIENT</code> with the clock unknown · ms of the last successful handshake · <strong>mbedTLS heap peak since boot</strong> · heap size (61440)</td><td><code>diag.bsc</code> (hub_state · connects · tls_failures · ws_failures · heartbeats_sent · validity_unchecked · last_ok_handshake_ms · heap_peak · heap_size)</td></tr><tr><td><code>+DIAG:BSCTLS</code></td><td>TLS sessions opened · successful handshakes · failed handshakes · ms of the last handshake attempt (success or failure) · of that, ms spent inside handshake steps · longest successful handshake ms · longest single step ms · the hub&#x27;s last fatal alert (-1 = none) · <strong>session peak heap</strong> · heap in session · idle heap · <strong>current heap (<code>heap_cur</code>)</strong> · <strong>hub resets met while closing (<code>resets_at_close</code>)</strong></td><td><code>diag.bsc_tls</code> (opens · handshakes_ok · handshake_failures · last_handshake_ms · last_step_ms · max_handshake_ms · max_step_ms · last_alert · heap_session_peak · heap_in_session · heap_idle · heap_cur · resets_at_close)</td></tr><tr><td><code>+DIAG:BSCMSG</code></td><td>BVLC-SC messages decoded · messages refused as malformed · NPDUs passed to the BACnet task · NPDUs discarded for lack of room · NPDUs sent · NAKs sent · NAKs received · duplicate-VMAC NAKs · heartbeats with no answer · <code>+BSC</code> lines the port refused</td><td><code>diag.bsc</code> (rx_messages · rx_malformed · rx_npdu · rx_npdu_dropped · tx_npdu · naks_sent · naks_received · dup_vmac · heartbeat_timeouts · urcs_dropped)</td></tr><tr><td><code>+DIAG:BSCQ</code></td><td>NPDUs queued to the hub · refused because the queue was full · flushed because the connection ended · received NPDUs delivered to the application · SC thread stall-watch triggers</td><td><code>diag.bsc</code> (tx_queued · tx_queue_full · tx_flushed · rx_delivered · stalls)</td></tr></tbody></table>
<ul>
<li><strong>Heap figures</strong> (bytes, allocator block headers included) are counted by the allocator itself on
every allocation and free, so they are not samples. The standard SC build outputs all of them. In a
build that does not measure the heap they are <code>-</code> (web <code>null</code>) — because 0 would read as &quot;not used&quot;.</li>
<li><strong>Session peak</strong> is the peak from the last TLS session open (handshake included) to the end of that
session, and it is kept after the session ends. <strong>Idle heap</strong> <strong>must come back to the same value</strong>
every time a session ends — it is the baseline for a leak check. <strong><code>heap_cur</code></strong> is the usage at the
moment the crypto lock was last released (every allocation and free happens under that lock, so it
is exact when the lock is free, and the reader does not wait for the lock). For long-term operation,
watch this and the peaks as the heap signal.</li>
<li><strong><code>resets_at_close</code></strong> — the number of times the hub reset the connection while this side was
deliberately ending a session (Disconnect-Request · WebSocket Close · close_notify). It is taken as a
normal end and only an info line is left on the console. A reset while writing is still a warning and
an <code>IO</code> failure.</li>
<li>In <code>BSC</code>, the first six fields are the format as first defined; the rest were added later.</li>
<li>The handshake time and the longest step time are the measurements behind the time a credential
upload may wait for the crypto lock (15 seconds).</li>
</ul>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="clock--reset">Clock · reset<a href="#clock--reset" class="hash-link" aria-label="Direct link to Clock · reset" title="Direct link to Clock · reset">​</a></h3>
<table><thead><tr><th>Line</th><th>Fields</th><th>Web</th></tr></thead><tbody><tr><td><code>+DIAG:TIME</code></td><td><code>SYNCED</code>/<code>UNKNOWN</code> · the side that last set it (<code>BACNET</code> · <code>SNTP</code> · <code>-</code>) · BACnet time syncs accepted · BACnet time syncs ignored (time source policy or the 2026 floor) · successful SNTP · failed SNTP · settings that moved an already-known clock by more than 2 seconds · BACnet times forgotten because the SC certificate period refused them · <code>+TIME:*</code> refused by the AT queue</td><td><code>time.known</code> · <code>src</code> · <code>bacnet_taken</code> · <code>bacnet_ignored</code> · <code>sntp_taken</code> · <code>sntp_failed</code> · <code>steps</code> · <code>forgotten</code> · <code>urcs_dropped</code></td></tr><tr><td><code>+DIAG:SNTP</code></td><td>Result of the last exchange (<code>OK</code> · <code>DNS</code> · <code>TIMEOUT</code> · <code>BADREPLY</code> · <code>NO_SOCKET</code> · <code>SEND</code>, <code>-</code> before the first exchange) · queries · responses · failures · of those failures, responses refused as not answering the request</td><td><code>time.sntp</code> (last · queries · ok · failures · bad_replies)</td></tr><tr><td><code>+DIAG:RESET</code></td><td>Reason of the last start (<code>POWERON</code> · <code>PIN</code> · <code>WATCHDOG</code> · <code>SOFTWARE</code> · <code>DEBUG</code> · <code>UNKNOWN</code>) · number of starts counted by the journal</td><td><code>diag.reset</code> (reason · count)</td></tr></tbody></table>
<ul>
<li>
<p>If steps in <code>TIME</code> goes up, the two time sources are telling different times.</p>
</li>
<li>
<p><code>SNTP</code> exists only in builds with the SNTP client (all shipped builds have it).</p>
</li>
<li>
<p><code>RESET</code> is always the last line. The Device&#x27;s <code>Last_Restart_Reason</code> comes from this value.</p>
<table><thead><tr><th>Reason</th><th>When</th><th><code>Last_Restart_Reason</code></th></tr></thead><tbody><tr><td><code>POWERON</code></td><td>Power-on · brown-out</td><td><code>DETECTED_POWER_LOST</code></td></tr><tr><td><code>PIN</code></td><td>RUN pin reset</td><td><code>COLDSTART</code></td></tr><tr><td><code>SOFTWARE</code></td><td>A restart the firmware asked for (<code>AT+REBOOT</code>, web, OTA, factory reset, ReinitializeDevice)</td><td><code>COLDSTART</code>; <code>WARMSTART</code> for a ReinitializeDevice WARMSTART</td></tr><tr><td><code>WATCHDOG</code></td><td>Watchdog reset — the supervisor stopped feeding it (BACnet task stalled, a W5500 recovery not finished within 1 minute, a W5500 without its configuration for over 1 minute), or nobody could feed it (CPU halted by a fatal error)</td><td><code>HARDWARE_WATCHDOG</code></td></tr><tr><td><code>DEBUG</code></td><td>Reset from the debug port</td><td><code>UNKNOWN</code></td></tr><tr><td><code>UNKNOWN</code></td><td>The chip left no trace</td><td><code>UNKNOWN</code></td></tr></tbody></table>
<p>The start after a firmware install reports <strong>the reason of the reset that led to the install</strong> (for
example <code>WATCHDOG</code> for an image installed after a watchdog reset, <code>SOFTWARE</code> for a planned OTA). A
reset made by a debugger after a watchdog reset is reported as <code>WATCHDOG</code>.</p>
</li>
</ul>
<hr>
<a id="sec-16"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="16-error-codes">16. Error codes<a href="#16-error-codes" class="hash-link" aria-label="Direct link to 16. Error codes" title="Direct link to 16. Error codes">​</a></h2>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:&lt;code&gt;</span><br></span></code></pre></div></div>
<table><thead><tr><th>Code</th><th>Meaning</th></tr></thead><tbody><tr><td><code>INVALID_COMMAND</code></td><td>Unknown name / does not start with <code>AT</code> / that form (set · query · execute) is not supported / a command this build does not have (<code>[SC]</code>)</td></tr><tr><td><code>INVALID_PARAMETER</code></td><td>Argument format or count, an unknown word, a refusal by a check (a deadlock combination, a B/IP port equal to the web port, a local port already in use (<code>AT+SOCKOPEN</code>), and so on)</td></tr><tr><td><code>BUFFER_TOO_LONG</code></td><td>A line over 255 B, a payload over 1460 B (a credential chunk over 1024 B), a string too long to hold, and the four credential items not fitting in one slot together (the last <code>AT+BSCCERTW</code> chunk — not the length of any one line)</td></tr><tr><td><code>OBJECT_NOT_FOUND</code></td><td>No such object; no pending write with that tid</td></tr><tr><td><code>TYPE_MISMATCH</code></td><td>Unknown object type, or a type this device does not have</td></tr><tr><td><code>ACCESS_DENIED</code></td><td>A value the host cannot change — the Present_Value of a commandable object, an object that is Out_Of_Service</td></tr><tr><td><code>VALUE_OUT_OF_RANGE</code></td><td>A number, but out of range (port, instance, TTL, timer, interval, offset, object minimum/maximum …)</td></tr><tr><td><code>HOST_TIMEOUT</code></td><td><code>AT+BWRACK</code> came after the deadline (750 ms) — the client has already received an error</td></tr><tr><td><code>NO_SOCKET</code></td><td>Not enough socket resources</td></tr><tr><td><code>INVALID_CHANNEL</code></td><td>Channel number outside 0 … 3</td></tr><tr><td><code>ALREADY_OPEN</code></td><td>The channel is already open</td></tr><tr><td><code>NOT_CONNECTED</code></td><td>A channel in a state that cannot send — including a UDP channel with no recipient (<code>AT+SOCKPEER</code>) and a TCP channel the peer closed or reset</td></tr><tr><td><code>CONNECT_FAILED</code></td><td>Connection failure — for <code>AT+SOCKOPEN</code> the reason is in the <code>+SOCKERROR</code> before it. When <strong>the host name does not resolve</strong> in <code>AT+SOCKPEER</code> · <code>AT+SOCKSENDTO</code>, no <code>+SOCKERROR</code> comes. The same goes for <code>AT+SOCKSEND</code> · <code>AT+SOCKSENDTO</code> that cannot reach the destination (no ARP answer, TCP retransmissions failed)</td></tr><tr><td><code>PAYLOAD_TIMEOUT</code></td><td>The binary payload did not fully arrive within 10 seconds / OTA idle timeout</td></tr><tr><td><code>STORAGE_BUSY</code></td><td>The storage or the crypto engine is in use by another operation — a passing state, try again</td></tr><tr><td><code>OTA_PENDING</code></td><td>Refused because an OTA image is staged (<code>AT+FACTORY</code>)</td></tr><tr><td><code>INVALID_CSV</code></td><td>The stored CSV has errors</td></tr><tr><td><code>INVALID_IMAGE</code></td><td>The firmware package did not pass the checks (the reason is in <code>+OTAFWUP:ERROR</code>, <a href="#cmd-otafwup">§13</a>)</td></tr><tr><td><code>MAPPING_TOO_LARGE</code></td><td>The object mapping does not fit in the storage space</td></tr><tr><td><code>CSV_NOT_AVAILABLE</code></td><td>There is no CSV in storage</td></tr><tr><td><code>OTA_NOT_STAGED</code></td><td>There is no prepared OTA image</td></tr><tr><td><code>STORAGE_FAILURE</code></td><td>Flash write failure, or the stored object table cannot be read, so this edit or name check cannot be made. <strong>The commands that give this code are fixed</strong> — <code>AT+BACMODE</code> · <code>AT+BACDEV</code> · <code>AT+BACVENDOR</code> · <code>AT+BACDEVINFO</code> · <code>AT+BACAPDU</code> · <code>AT+BOBJADD</code> · <code>AT+BOBJDEL</code>, credentials (<code>DEL</code> of <code>AT+BSCCERT</code> · the last <code>AT+BSCCERTW</code>), OTA writes, write failures of <code>AT+SAVE</code> · <code>AT+BMAPRELOAD</code> · <code>AT+BMAPCLEAR</code>, and an <code>AT+FACTORY</code> that could not erase the credential slots (after <code>+FACTORY:ERROR,CREDENTIALS</code>)</td></tr><tr><td><code>DUPLICATE_NAME</code></td><td>That Object_Name is already in use (host object · Device · Network Port)</td></tr><tr><td><code>OBJECT_LIMIT</code></td><td>The object table is full</td></tr><tr><td><code>NOT_SUPPORTED</code></td><td>Something this build, or this port or channel, cannot do — <code>SC</code> in the B/IP-only build, <code>SNTP</code> in a build without SNTP, binary transfers on a 7-bit or XON/XOFF port, a socket option that does not fit the channel</td></tr><tr><td><code>INTERNAL</code></td><td>Internal error. Not only a firmware fault — every lower-level error without a name of its own ends up here (a factory reset in progress, for example)</td></tr><tr><td><code>INSTANCE_IN_USE</code></td><td>An object of the same type and instance already exists</td></tr><tr><td><code>COMMAND_SLOTS</code></td><td>The priority arrays for commandable objects are all used (a limit separate from the object count)</td></tr><tr><td><code>CRED_INVALID</code></td><td>The uploaded key or certificate does not parse or fails verification (not EC P-256, an encrypted key, and so on)</td></tr><tr><td><code>CRED_MISMATCH</code></td><td>The certificate&#x27;s key does not pair with the stored private key</td></tr><tr><td><code>URI</code></td><td>An unusable hub URI, a failover equal to the primary, or mode SC with no primary (this last one is also given by <code>AT+BACNETNUM=SC</code>)</td></tr></tbody></table>
<p>The code strings and their order do not change (codes are only ever added at the end). Hosts tell them
apart by the string.</p>
<hr>
<a id="sec-17"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="17-common-pitfalls">17. Common pitfalls<a href="#17-common-pitfalls" class="hash-link" aria-label="Direct link to 17. Common pitfalls" title="Direct link to 17. Common pitfalls">​</a></h2>
<ol>
<li><strong>Forgetting <code>AT+SAVE</code>.</strong> BACnet settings have no effect on the network before they are saved, and
without a save they are gone at the next boot. The same goes for object definitions made with
<code>AT+BOBJADD</code>.</li>
<li><strong>Looking for the device without setting a mode.</strong> In the factory state <code>AT+BACMODE</code> is <code>OFF</code>, so
nobody answers Who-Is. <code>AT+BACMODE=BIP</code> and <code>AT+SAVE</code> come first.</li>
<li><strong><code>AT+IP?</code> differs from the value just set.</strong> That is normal — the query gives the chip&#x27;s current
value (§5).</li>
<li><strong>Putting your own company&#x27;s name on WIZnet&#x27;s Vendor ID (1697).</strong> The three are one statement. When
shipping the module as your own product, put in your own ASHRAE Vendor ID, company name and model
name together with <a href="#cmd-bacvendor"><code>AT+BACVENDOR</code></a>; otherwise leave the defaults as they are.</li>
<li><strong>Putting a value into a commandable object with <code>AT+BOBJVAL</code>.</strong> It is <code>ACCESS_DENIED</code> — the
Present_Value is decided by the network&#x27;s priority array. The host can only report the status
(<code>,OK</code>/<code>,FAULT</code>).</li>
<li><strong>Answering the <code>+BACWRITE</code> of a CONFIRMED object late.</strong> The deadline is 750 ms. Past it, the client
has already received an error and <code>AT+BWRACK</code> is <code>HOST_TIMEOUT</code>. If the host cannot decide that fast,
use the notification form instead of <code>F</code> and let the host follow the result.</li>
<li><strong>Running <code>AT+BMAPRELOAD</code> · <code>AT+BMAPCLEAR</code> · a web CSV import in the middle of editing.</strong> When they
change the mapping, they save the whole configuration, so other unsaved settings go into flash too. An
<code>AT+BMAPRELOAD</code> of the same CSV as the stored mapping saves nothing, but instead <strong>discards unsaved
<code>AT+BOBJADD</code> · <code>AT+BOBJDEL</code> edits</strong> (§9). Either way, <code>AT+SAVE</code> first.</li>
<li><strong><code>AT+BMAPRELOAD</code> gives <code>CSV_NOT_AVAILABLE</code> after an OTA.</strong> That is normal — the firmware image took
the place of the stored CSV. The object definitions remain; to load the CSV again, upload it again.
Keep the original CSV on the host side.</li>
<li><strong>Setting SC to <code>STRICT</code> and leaving the time source at <code>BACNET</code>.</strong> It is a deadlock combination and
is refused. To use <code>STRICT</code>, first put in <code>AT+TIMESRC=SNTP,&quot;&lt;server&gt;&quot;</code> (or <code>BOTH</code>).</li>
<li><strong>Setting the B/IP port to 50003.</strong> It shares one port space with the web UI&#x27;s TCP port and is
refused.</li>
<li><strong>Reversing the sign of the UTC offset.</strong> A number uses the BACnet sign (west positive, Korea
<code>-540</code>); quoted text uses the ISO sign (<code>&quot;UTC+09:00&quot;</code>). The query shows both.</li>
<li><strong>Giving up while waiting for the answer to the last <code>AT+BSCCERTW</code> chunk.</strong> Verification and writing
can take up to a little over 15 seconds. If the answer was lost, send the same chunk again unchanged
— the first answer is given again.</li>
<li><strong>Getting CRLF and data mixed up in binary mode.</strong> Every byte inside the payload is data. Send exactly
the declared length. The result line comes on the same line as <code>&gt; </code>.</li>
<li><strong>Judging a UDP channel to have failed because it is not <code>ESTABLISHED</code>.</strong> <code>OPEN</code> is normal for UDP
(§11).</li>
<li><strong>Adding surplus arguments.</strong> Beyond the maximum number the command can take, it does nothing and
refuses. Queries are the same — <code>AT+BOBJ?x</code> is <code>ERROR:INVALID_PARAMETER</code>. <code>AT+SOCKOPEN</code>, whose
count differs by form, is counted against the count of that form (§3.2).</li>
<li><strong>Reading a query response as a URC.</strong> <code>+BIPFD:STATE,…</code> · <code>+BIPFD:CONFIG,…</code> are query responses,
<code>+BIPFD:REGISTERED,…</code> · <code>+BIPFD:FAILED,…</code> are URCs. <code>+TIME:</code> has four fields as a query response and
three as a URC.</li>
<li><strong>Sending credentials or firmware on a 7-bit or XON/XOFF port.</strong> The transfer does not even start:
<code>NOT_SUPPORTED</code>. Change to 8 bits · <code>NONE</code>/<code>RTSCTS</code>, or use the web UI.</li>
<li><strong><code>AT+SOCKSEND</code> on a UDP channel without <code>AT+SOCKPEER</code>.</strong> It is <code>ERROR:NOT_CONNECTED</code>, with no
prompt — meaning there is no recipient. Use <code>AT+SOCKPEER</code> first, or <code>AT+SOCKSENDTO</code> (§11).</li>
<li><strong>Writing the queried instance back into <code>AT+BACDEV</code> to change only the name.</strong> The derived
instance turns into a fixed number. Use <code>AT+BACDEV=DEFAULT,&quot;&lt;name&gt;&quot;</code> (§6).</li>
<li><strong>Trying to change the lease&#x27;s DNS with <code>AT+DNS</code> on a DHCP network.</strong> If the lease gives a DNS, that
one is used. <code>AT+DNS</code> is the fallback server for when the lease gives no DNS (§5).</li>
</ol>
<hr>
<a id="sec-18"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="18-related-documents">18. Related documents<a href="#18-related-documents" class="hash-link" aria-label="Direct link to 18. Related documents" title="Direct link to 18. Related documents">​</a></h2>
<table><thead><tr><th>Document</th><th>Contents</th></tr></thead><tbody><tr><td><a href="/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en">BACnet Setup Guide</a></td><td>From a module in factory state to one that talks to a BACnet workstation — the order in which to use the commands of this guide</td></tr></tbody></table></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col"><a href="https://github.com/Wiznet/document_framework/tree/master/docs/Product/Industrial-Solutions/BACnet/at-command-guide-en.md" target="_blank" rel="noopener noreferrer" class="theme-edit-this-page"><svg fill="currentColor" height="20" width="20" viewBox="0 0 40 40" class="iconEdit_Z9Sw" aria-hidden="true"><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"></path></g></svg>Edit this page</a></div><div class="col lastUpdated_JAkA"></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href="/Product/Industrial-Solutions/BACnet"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">EOE-W55RP20_BACnet Module</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/Product/Industrial-Solutions/BACnet/pics-en"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">PICS</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#0-contents" class="table-of-contents__link toc-highlight">0. Contents</a></li><li><a href="#1-full-command-list" class="table-of-contents__link toc-highlight">1. Full command list</a><ul><li><a href="#11-device--device-control-storage-diagnostics-4" class="table-of-contents__link toc-highlight">1.1 Device — device control, storage, diagnostics (§4)</a></li><li><a href="#12-network--addressing-5" class="table-of-contents__link toc-highlight">1.2 Network — addressing (§5)</a></li><li><a href="#13-bacnet--device-identity-and-mode-6" class="table-of-contents__link toc-highlight">1.3 BACnet — device identity and mode (§6)</a></li><li><a href="#14-bip--bacnetip-datalink-7" class="table-of-contents__link toc-highlight">1.4 B/IP — BACnet/IP datalink (§7)</a></li><li><a href="#15-sc--bacnetsc-datalink-8" class="table-of-contents__link toc-highlight">1.5 SC — BACnet/SC datalink (§8)</a></li><li><a href="#16-object--host-objects-and-object-mapping-9" class="table-of-contents__link toc-highlight">1.6 Object — host objects and object mapping (§9)</a></li><li><a href="#17-time--clock-and-time-source-10" class="table-of-contents__link toc-highlight">1.7 Time — clock and time source (§10)</a></li><li><a href="#18-socket--tcpudp-user-channels-11" class="table-of-contents__link toc-highlight">1.8 Socket — TCP/UDP user channels (§11)</a></li><li><a href="#19-web--web-administration-12" class="table-of-contents__link toc-highlight">1.9 Web — web administration (§12)</a></li><li><a href="#110-ota--firmware-update-13" class="table-of-contents__link toc-highlight">1.10 OTA — firmware update (§13)</a></li></ul></li><li><a href="#2-alphabetical-index" class="table-of-contents__link toc-highlight">2. Alphabetical index</a></li><li><a href="#3-syntax-and-rules" class="table-of-contents__link toc-highlight">3. Syntax and rules</a><ul><li><a href="#31-port" class="table-of-contents__link toc-highlight">3.1 Port</a></li><li><a href="#32-forms" class="table-of-contents__link toc-highlight">3.2 Forms</a></li><li><a href="#33-responses" class="table-of-contents__link toc-highlight">3.3 Responses</a></li><li><a href="#34-binary-mode" class="table-of-contents__link toc-highlight">3.4 Binary mode</a></li><li><a href="#35-when-settings-are-saved--most-settings-take-no-effect-until-atsave" class="table-of-contents__link toc-highlight">3.5 When settings are saved — most settings take no effect until <code>AT+SAVE</code></a></li></ul></li><li><a href="#4-device--device-control-storage-diagnostics" class="table-of-contents__link toc-highlight">4. Device — device control, storage, diagnostics</a><ul><li><a href="#at--check-the-module-answers" class="table-of-contents__link toc-highlight">AT — check the module answers</a></li><li><a href="#atsave--the-commit-point" class="table-of-contents__link toc-highlight">AT+SAVE — the commit point</a></li><li><a href="#atreboot" class="table-of-contents__link toc-highlight">AT+REBOOT</a></li><li><a href="#atfactory--factory-reset" class="table-of-contents__link toc-highlight">AT+FACTORY — factory reset</a></li><li><a href="#atversion" class="table-of-contents__link toc-highlight">AT+VERSION?</a></li><li><a href="#atdiag--diagnostic-counters" class="table-of-contents__link toc-highlight">AT+DIAG? — diagnostic counters</a></li><li><a href="#atuart--serial-settings-of-the-at-port" class="table-of-contents__link toc-highlight">AT+UART — serial settings of the AT port</a></li><li><a href="#atproductid--product-id-override" class="table-of-contents__link toc-highlight">AT+PRODUCTID — Product ID override</a></li></ul></li><li><a href="#5-network--addressing" class="table-of-contents__link toc-highlight">5. Network — addressing</a><ul><li><a href="#atnetmode--address-assignment" class="table-of-contents__link toc-highlight">AT+NETMODE — address assignment</a></li><li><a href="#atip--atmask--atgw--atdns" class="table-of-contents__link toc-highlight">AT+IP · AT+MASK · AT+GW · AT+DNS</a></li></ul></li><li><a href="#6-bacnet--device-identity-and-mode" class="table-of-contents__link toc-highlight">6. BACnet — device identity and mode</a><ul><li><a href="#atbacmode--datalink-selection" class="table-of-contents__link toc-highlight">AT+BACMODE — datalink selection</a></li><li><a href="#atbacdev--device-instance-and-name" class="table-of-contents__link toc-highlight">AT+BACDEV — Device instance and name</a></li><li><a href="#atbacvendor--manufacturer-identity" class="table-of-contents__link toc-highlight">AT+BACVENDOR — manufacturer identity</a></li><li><a href="#atbacdevinfo--location--description-of-the-device" class="table-of-contents__link toc-highlight">AT+BACDEVINFO — Location · Description of the Device</a></li><li><a href="#atbacapdu--apdu-timeout--retry-count" class="table-of-contents__link toc-highlight">AT+BACAPDU — APDU timeout · retry count</a></li><li><a href="#atbacnetnum--network-number-of-the-network-ports" class="table-of-contents__link toc-highlight">AT+BACNETNUM — network number of the Network Ports</a></li><li><a href="#atbacpass--dcc--reinitializedevice-password" class="table-of-contents__link toc-highlight">AT+BACPASS — DCC · ReinitializeDevice password</a></li></ul></li><li><a href="#7-bip--bacnetip-datalink" class="table-of-contents__link toc-highlight">7. B/IP — BACnet/IP datalink</a><ul><li><a href="#atbip--udp-port-and-broadcast" class="table-of-contents__link toc-highlight">AT+BIP — UDP port and broadcast</a></li><li><a href="#atbipfd--foreign-device-registration" class="table-of-contents__link toc-highlight">AT+BIPFD — Foreign Device registration</a></li></ul></li><li><a href="#8-sc--bacnetsc-datalink" class="table-of-contents__link toc-highlight">8. SC — BACnet/SC datalink</a><ul><li><a href="#atbschub--hub-uris" class="table-of-contents__link toc-highlight">AT+BSCHUB — hub URIs</a></li><li><a href="#atbsctime--hub-connector-timers" class="table-of-contents__link toc-highlight">AT+BSCTIME — hub connector timers</a></li><li><a href="#atbscvalidity--certificate-validity-period-check-while-the-clock-is-unknown" class="table-of-contents__link toc-highlight">AT+BSCVALIDITY — certificate validity-period check while the clock is unknown</a></li><li><a href="#atbschostcheck--name-check-of-the-hub-certificate" class="table-of-contents__link toc-highlight">AT+BSCHOSTCHECK — name check of the hub certificate</a></li><li><a href="#atbscstatus--hub-connection-state" class="table-of-contents__link toc-highlight">AT+BSCSTATUS? — hub connection state</a></li><li><a href="#atbsccert--credential-upload-delete-query" class="table-of-contents__link toc-highlight">AT+BSCCERT — credential upload, delete, query</a></li><li><a href="#atbsccertw--write-a-credential-chunk" class="table-of-contents__link toc-highlight">AT+BSCCERTW — write a credential chunk</a></li></ul></li><li><a href="#9-object--host-objects-and-object-mapping" class="table-of-contents__link toc-highlight">9. Object — host objects and object mapping</a><ul><li><a href="#atbobjadd--define-an-object" class="table-of-contents__link toc-highlight">AT+BOBJADD — define an object</a></li><li><a href="#atbobjdel--delete-an-object" class="table-of-contents__link toc-highlight">AT+BOBJDEL — delete an object</a></li><li><a href="#atbobjval--the-host-puts-in-a-value" class="table-of-contents__link toc-highlight">AT+BOBJVAL — the host puts in a value</a></li><li><a href="#atbobj--object-list" class="table-of-contents__link toc-highlight">AT+BOBJ? — object list</a></li><li><a href="#atbwrack--answer-a-confirmed-write" class="table-of-contents__link toc-highlight">AT+BWRACK — answer a confirmed write</a></li><li><a href="#atbmap--the-stored-mapping" class="table-of-contents__link toc-highlight">AT+BMAP? — the stored mapping</a></li><li><a href="#atbmapreload--re-apply-the-stored-csv" class="table-of-contents__link toc-highlight">AT+BMAPRELOAD — re-apply the stored CSV</a></li><li><a href="#atbmapclear--clear-the-mapping" class="table-of-contents__link toc-highlight">AT+BMAPCLEAR — clear the mapping</a></li></ul></li><li><a href="#10-time--clock-and-time-source" class="table-of-contents__link toc-highlight">10. Time — clock and time source</a><ul><li><a href="#attime--current-time" class="table-of-contents__link toc-highlight">AT+TIME? — current time</a></li><li><a href="#attimesrc--who-sets-the-clock" class="table-of-contents__link toc-highlight">AT+TIMESRC — who sets the clock</a></li><li><a href="#atutcoffset--the-devices-utc_offset" class="table-of-contents__link toc-highlight">AT+UTCOFFSET — the Device&#39;s UTC_Offset</a></li></ul></li><li><a href="#11-socket--tcpudp-user-channels" class="table-of-contents__link toc-highlight">11. Socket — TCP/UDP user channels</a><ul><li><a href="#atsockavail--atsockstatus" class="table-of-contents__link toc-highlight">AT+SOCKAVAIL? · AT+SOCKSTATUS?</a></li><li><a href="#atsockopen" class="table-of-contents__link toc-highlight">AT+SOCKOPEN</a></li><li><a href="#atsockclose--atsockpeer" class="table-of-contents__link toc-highlight">AT+SOCKCLOSE · AT+SOCKPEER</a></li><li><a href="#atsocksend--atsocksendto" class="table-of-contents__link toc-highlight">AT+SOCKSEND · AT+SOCKSENDTO</a></li><li><a href="#atsockopt" class="table-of-contents__link toc-highlight">AT+SOCKOPT</a></li></ul></li><li><a href="#12-web--web-administration" class="table-of-contents__link toc-highlight">12. Web — web administration</a></li><li><a href="#13-ota--firmware-update" class="table-of-contents__link toc-highlight">13. OTA — firmware update</a><ul><li><a href="#atotafwup--send-firmware-over-uart" class="table-of-contents__link toc-highlight">AT+OTAFWUP — send firmware over UART</a></li><li><a href="#atotastatus" class="table-of-contents__link toc-highlight">AT+OTASTATUS?</a></li><li><a href="#atotacancel--atotareboot" class="table-of-contents__link toc-highlight">AT+OTACANCEL · AT+OTAREBOOT</a></li></ul></li><li><a href="#14-urc-asynchronous-events" class="table-of-contents__link toc-highlight">14. URC (asynchronous events)</a><ul><li><a href="#bacwrite" class="table-of-contents__link toc-highlight">+BACWRITE</a></li><li><a href="#other-bacnet-urcs" class="table-of-contents__link toc-highlight">Other BACnet URCs</a></li><li><a href="#socket-urcs" class="table-of-contents__link toc-highlight">Socket URCs</a></li><li><a href="#ipchanged" class="table-of-contents__link toc-highlight">+IPCHANGED</a></li></ul></li><li><a href="#15-atdiag-line-reference" class="table-of-contents__link toc-highlight">15. <code>AT+DIAG?</code> line reference</a><ul><li><a href="#platform" class="table-of-contents__link toc-highlight">Platform</a></li><li><a href="#bacnet-common" class="table-of-contents__link toc-highlight">BACnet common</a></li><li><a href="#bip" class="table-of-contents__link toc-highlight">B/IP</a></li><li><a href="#bacnetsc-sc" class="table-of-contents__link toc-highlight">BACnet/SC <code>[SC]</code></a></li><li><a href="#clock--reset" class="table-of-contents__link toc-highlight">Clock · reset</a></li></ul></li><li><a href="#16-error-codes" class="table-of-contents__link toc-highlight">16. Error codes</a></li><li><a href="#17-common-pitfalls" class="table-of-contents__link toc-highlight">17. Common pitfalls</a></li><li><a href="#18-related-documents" class="table-of-contents__link toc-highlight">18. Related documents</a></li></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Docs</div><ul class="footer__items clean-list"><li class="footer__item"><a class="footer__link-item" href="/introduction">Introduction</a></li><li class="footer__item"><a class="footer__link-item" href="/">Products</a></li><li class="footer__item"><a class="footer__link-item" href="/Design-Guide/design_guide">Design Guide</a></li><li class="footer__item"><a class="footer__link-item" href="/VAR-Products-using-WIZnet/var_products_using_wiznet">VAR Products</a></li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Buy</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://eshop.wiznet.io/" target="_blank" rel="noopener noreferrer" class="footer__link-item">USA<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="http://shop.wiznet.eu/" target="_blank" rel="noopener noreferrer" class="footer__link-item">EU<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.wiznet.hk/en/" target="_blank" rel="noopener noreferrer" class="footer__link-item">China<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="http://wiznetshop.co.kr/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Korea<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Support</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://wiznet.io" target="_blank" rel="noopener noreferrer" class="footer__link-item">WIZnet Homepage<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://maker.wiznet.io/forum" target="_blank" rel="noopener noreferrer" class="footer__link-item">Forum<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="http://maker.wiznet.io/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Maker Community<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://github.com/Wiznet/" target="_blank" rel="noopener noreferrer" class="footer__link-item">GitHub<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Social</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.facebook.com/wiznettechnology" target="_blank" rel="noopener noreferrer" class="footer__link-item">Facebook<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.linkedin.com/company/wiznet/" target="_blank" rel="noopener noreferrer" class="footer__link-item">LinkedIn<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://twitter.com/wiznetteam" target="_blank" rel="noopener noreferrer" class="footer__link-item">Twitter<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.youtube.com/channel/UCAxgCSp_xA2aQ1KA2Eknvqg" target="_blank" rel="noopener noreferrer" class="footer__link-item">Youtube<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2026 WIZnet Co., Ltd. Built with Docusaurus.</div></div></div></footer></div>
</body>
</html>