<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper plugin-docs plugin-id-default docs-version-current docs-doc-page docs-doc-id-Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en" data-has-hydrated="false">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v3.8.0">
<title data-rh="true">EOE-W55RP20_BACnet Module BACnet Setup Guide | WIZnet Document System</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:image" content="https://docs.wiznet.io/img/wiznet-logo.png"><meta data-rh="true" name="twitter:image" content="https://docs.wiznet.io/img/wiznet-logo.png"><meta data-rh="true" property="og:url" content="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en"><meta data-rh="true" property="og:locale" content="en"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="EOE-W55RP20_BACnet Module BACnet Setup Guide | WIZnet Document System"><meta data-rh="true" name="description" content="Setting up BACnet/IP and BACnet/SC, defining objects with AT commands or CSV, confirmed writes, Foreign Device registration, time and passwords"><meta data-rh="true" property="og:description" content="Setting up BACnet/IP and BACnet/SC, defining objects with AT commands or CSV, confirmed writes, Foreign Device registration, time and passwords"><meta data-rh="true" name="keywords" content="BACnet,BACnet/IP,BACnet/SC,YABE,CSV,Foreign Device,EOE-W55RP20"><link data-rh="true" rel="icon" href="/img/wizfavicon.ico"><link data-rh="true" rel="canonical" href="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en"><link data-rh="true" rel="alternate" href="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en" hreflang="en"><link data-rh="true" rel="alternate" href="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en" hreflang="x-default"><link data-rh="true" rel="preconnect" href="https://VXDI0EL2J7-dsn.algolia.net" crossorigin="anonymous"><script data-rh="true" type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Products","item":"https://docs.wiznet.io/"},{"@type":"ListItem","position":2,"name":"BACnet","item":"https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/"},{"@type":"ListItem","position":3,"name":"BACnet Setup Guide","item":"https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en"}]}</script><link rel="preconnect" href="https://www.google-analytics.com">
<script>window.ga=window.ga||function(){(ga.q=ga.q||[]).push(arguments)},ga.l=+new Date,ga("create","UA-207547783-2","auto"),ga("set","anonymizeIp",!0),ga("send","pageview")</script>
<script async src="https://www.google-analytics.com/analytics.js"></script>
<link rel="preconnect" href="https://www.google-analytics.com">
<link rel="preconnect" href="https://www.googletagmanager.com">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-B4NBQPV6VG"></script>
<script>function gtag(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],gtag("js",new Date),gtag("config","G-B4NBQPV6VG",{})</script>



<link rel="search" type="application/opensearchdescription+xml" title="WIZnet Document System" href="/opensearch.xml">
<link rel="preconnect" href="https://cdn.channel.io">
<script>!function(){var n=window;if(n.ChannelIO)return(window.console.error||window.console.log||function(){})("ChannelIO script included twice.");var e=function(){e.c(arguments)};function t(){if(!n.ChannelIOInitialized){n.ChannelIOInitialized=!0;var e=document.createElement("script");e.type="text/javascript",e.async=!0,e.src="https://cdn.channel.io/plugin/ch-plugin-web.js",e.charset="UTF-8";var t=document.getElementsByTagName("script")[0];t.parentNode.insertBefore(e,t)}}e.q=[],e.c=function(n){e.q.push(n)},n.ChannelIO=e,"complete"===document.readyState?t():window.attachEvent?window.attachEvent("onload",t):(window.addEventListener("DOMContentLoaded",t,!1),window.addEventListener("load",t,!1))}(),ChannelIO("boot",{pluginKey:"cb95c060-ab4c-45ec-bbe8-fe40a1ea3aec"})</script><link rel="stylesheet" href="/assets/css/styles.f4e46123.css">
<script src="/assets/js/runtime~main.69472fcf.js" defer="defer"></script>
<script src="/assets/js/main.b35d0006.js" defer="defer"></script>
</head>
<body class="navigation-with-keyboard">
<svg xmlns="http://www.w3.org/2000/svg" style="display: none;"><defs>
<symbol id="theme-svg-external-link" viewBox="0 0 24 24"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t="light";var e=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme")}catch(t){}}();document.documentElement.setAttribute("data-theme",e||t),document.documentElement.setAttribute("data-theme-choice",e||t)}(),function(){try{const n=new URLSearchParams(window.location.search).entries();for(var[t,e]of n)if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}(),document.documentElement.setAttribute("data-announcement-bar-initially-dismissed",function(){try{return"true"===localStorage.getItem("docusaurus.announcement.dismiss")}catch(t){}return!1}())</script><div id="__docusaurus"><div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Skip to main content</a></div><div class="theme-announcement-bar announcementBar_mb4j" style="background-color:#C51A4A;color:#fafbfc" role="banner"><div class="content_knG7 announcementBarContent_xLdY">⭐️ Meet our new products: <a target="" rel="noopener noreferrer" href="/Product/Chip/MCU/W55RP20">ioNIC Chip</a> and <a target="" rel="noopener noreferrer" href="/Product/Chip/MCU/W55RP20/w55rp20-evb-pico">W55RP20-EVB-Pico</a> ⭐️</div></div><nav aria-label="Main" class="theme-layout-navbar navbar navbar--fixed-top navbarHideable_m1mJ"><div class="navbar__inner"><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/"><div class="navbar__logo"><img src="/img/wiznet_logo.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/wiznet_logo-white.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></div></a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a href="#" aria-haspopup="true" aria-expanded="false" role="button" class="navbar__link">Documents</a><ul class="dropdown__menu"><li><a class="dropdown__link" href="/introduction">Introduction ➤</a></li><li><a class="dropdown__link" href="/Design-Guide/design_guide">Design Guide ➤</a></li><li><a class="dropdown__link" href="/VAR-Products-using-WIZnet/var_products_using_wiznet">VAR Products ➤</a></li></ul></div><a href="https://www.wiznet.io/" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">WIZnet<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><a href="https://maker.wiznet.io/forum/" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">Forum<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><a href="https://github.com/Wiznet/" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">GitHub<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP systemToggleIcon_QzmC"><path fill="currentColor" d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"></path></svg></button></div><div class="navbarSearchContainer_Bca1"><button type="button" class="DocSearch DocSearch-Button" aria-label="Search (Command+K)"><span class="DocSearch-Button-Container"><svg width="20" height="20" class="DocSearch-Search-Icon" viewBox="0 0 20 20" aria-hidden="true"><path d="M14.386 14.386l4.0877 4.0877-4.0877-4.0877c-2.9418 2.9419-7.7115 2.9419-10.6533 0-2.9419-2.9418-2.9419-7.7115 0-10.6533 2.9418-2.9419 7.7115-2.9419 10.6533 0 2.9419 2.9418 2.9419 7.7115 0 10.6533z" stroke="currentColor" fill="none" fill-rule="evenodd" stroke-linecap="round" stroke-linejoin="round"></path></svg><span class="DocSearch-Button-Placeholder">Search</span></span><span class="DocSearch-Button-Keys"></span></button></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="theme-layout-main main-wrapper mainWrapper_z2l0"><div class="docsWrapper_hBAB"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docRoot_UBD9"><aside class="theme-doc-sidebar-container docSidebarContainer_YfHR"><div class="sidebarViewport_aRkj"><div class="sidebar_njMd sidebarWithHideableNavbar_wUlq"><a tabindex="-1" class="sidebarLogo_isFc" href="/"><img src="/img/wiznet_logo.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/wiznet_logo-white.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></a><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG menuWithAnnouncementBar_GW3s"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--active" href="/">Products</a><button aria-label="Collapse sidebar category &#x27;Products&#x27;" aria-expanded="true" type="button" class="clean-btn menu__caret"></button></div><ul class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" tabindex="0" href="/Product/Chip/MCU">Chips</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" tabindex="0" href="/Product/Modules/Serial-to-Ethernet-Module/s2e_module">Modules</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" role="button" aria-expanded="true" tabindex="0" href="/Product/Industrial-Solutions/SNMP">Industrial Solutions</a></div><ul class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-3 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist" tabindex="0" href="/Product/Industrial-Solutions/SNMP">SNMP</a><button aria-label="Expand sidebar category &#x27;SNMP&#x27;" aria-expanded="false" type="button" class="clean-btn menu__caret"></button></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-3 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--active" tabindex="0" href="/Product/Industrial-Solutions/BACnet">BACnet</a><button aria-label="Collapse sidebar category &#x27;BACnet&#x27;" aria-expanded="true" type="button" class="clean-btn menu__caret"></button></div><ul class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-4 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" tabindex="0" href="/Product/Industrial-Solutions/BACnet/at-command-guide-en">Documentation</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-4 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" role="button" aria-expanded="true" tabindex="0" href="/Product/Industrial-Solutions/BACnet/getting-started-en">Setup &amp; Configuration</a></div><ul class="menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-5 menu__list-item"><a class="menu__link" index="0" tabindex="0" activepath="/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en" href="/Product/Industrial-Solutions/BACnet/getting-started-en">Getting Started</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-5 menu__list-item"><a class="menu__link" index="1" tabindex="0" activepath="/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en" href="/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en">BACnet Setup Guide</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-5 menu__list-item"><a class="menu__link" index="2" tabindex="0" activepath="/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en" href="/Product/Industrial-Solutions/BACnet/firmware-update-guide-en">Firmware Update Guide</a></li></ul></li></ul></li></ul></li></ul></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" href="/Product/Chip/MCU/W7100/w7100a">Obsolete</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist" href="/Design-Guide/design_guide">Design Guide</a><button aria-label="Expand sidebar category &#x27;Design Guide&#x27;" aria-expanded="false" type="button" class="clean-btn menu__caret"></button></div></li></ul></nav><button type="button" title="Collapse sidebar" aria-label="Collapse sidebar" class="button button--secondary button--outline collapseSidebarButton_PEFL"><svg width="20" height="20" aria-hidden="true" class="collapseSidebarButtonIcon_kv0_"><g fill="#7a7a7a"><path d="M9.992 10.023c0 .2-.062.399-.172.547l-4.996 7.492a.982.982 0 01-.828.454H1c-.55 0-1-.453-1-1 0-.2.059-.403.168-.551l4.629-6.942L.168 3.078A.939.939 0 010 2.528c0-.548.45-.997 1-.997h2.996c.352 0 .649.18.828.45L9.82 9.472c.11.148.172.347.172.55zm0 0"></path><path d="M19.98 10.023c0 .2-.058.399-.168.547l-4.996 7.492a.987.987 0 01-.828.454h-3c-.547 0-.996-.453-.996-1 0-.2.059-.403.168-.551l4.625-6.942-4.625-6.945a.939.939 0 01-.168-.55 1 1 0 01.996-.997h3c.348 0 .649.18.828.45l4.996 7.492c.11.148.168.347.168.55zm0 0"></path></g></svg></button></div></div></aside><main class="docMainContainer_TBSr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs"><li class="breadcrumbs__item"><a aria-label="Home page" class="breadcrumbs__link" href="/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li class="breadcrumbs__item"><a class="breadcrumbs__link" href="/"><span>Products</span></a></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Industrial Solutions</span></li><li class="breadcrumbs__item"><a class="breadcrumbs__link" href="/Product/Industrial-Solutions/BACnet"><span>BACnet</span></a></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Setup &amp; Configuration</span></li><li class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link">BACnet Setup Guide</span></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>EOE-W55RP20_BACnet Module BACnet Setup Guide</h1></header>
<p style="text-align:right">Firmware 1.0.0</p>
<p>This is the procedure for bringing an EOE-W55RP20_BACnet module in its factory state to the
point where it <strong>communicates with a BACnet workstation</strong>. The workstation examples use YABE
(Windows) and bacpypes3 (Python).</p>
<p>The module runs <strong>either BACnet/IP (Annex J) or BACnet/SC (Annex AB)</strong>. It does not use both
at the same time — using both at once would require the device to be a BACnet router, which is
outside the scope of this release. The factory default is <strong>both off (<code>OFF</code>)</strong>, and you first
choose which one to use in §0.5.</p>
<p>Object definitions, device identity, time, the hub and credentials are described <strong>for both AT
commands and the Web GUI</strong>. Either way gives the same result. The two use the same check
functions, so they also reject the same values.</p>
<blockquote>
<p>This document is written for firmware <strong>1.0.0</strong>. Check the version in the first
field of <code>AT+VERSION?</code>. The full format of each command and every error code are in the
<a href="/Product/Industrial-Solutions/BACnet/at-command-guide-en">AT Command Guide</a>. This document covers only the order of the first setup.</p>
</blockquote>
<blockquote>
<p><strong>Vendor ID.</strong> The module ships with <strong>Vendor_Identifier 1697</strong>, which ASHRAE assigned to WIZnet.
An integrator that sells the module as its own product can change it to the number it received
from ASHRAE, together with its company name and model name (§3.1). Do not borrow another company&#x27;s number.</p>
</blockquote>
<hr>
<table><thead><tr><th>Chapter</th><th>Contents</th></tr></thead><tbody><tr><td><a href="#sec-0">0</a></td><td>Before you start</td></tr><tr><td><a href="#sec-1">1</a></td><td>Network</td></tr><tr><td><a href="#sec-2">2</a></td><td>Turning on the Web GUI</td></tr><tr><td><a href="#sec-3">3</a></td><td>BACnet/IP — making the module visible to a workstation</td></tr><tr><td><a href="#sec-4">4</a></td><td>Object definitions — putting host values on BACnet</td></tr><tr><td><a href="#sec-5">5</a></td><td>From another subnet — Foreign Device registration</td></tr><tr><td><a href="#sec-6">6</a></td><td>Time — BACNET / SNTP / BOTH, UTC offset</td></tr><tr><td><a href="#sec-7">7</a></td><td>BACnet/SC — over TLS through a hub</td></tr><tr><td><a href="#sec-8">8</a></td><td>DCC / ReinitializeDevice password</td></tr><tr><td><a href="#sec-9">9</a></td><td>Firmware update (OTA)</td></tr><tr><td><a href="#sec-10">10</a></td><td>When you are stuck</td></tr><tr><td><a href="#appendix-minimal">Appendix</a></td><td>A minimal set of settings</td></tr><tr><td><a href="#appendix-limits">Appendix</a></td><td>Limits at a glance</td></tr></tbody></table>
<hr>
<a id="sec-0"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="0-before-you-start">0. Before you start<a href="#0-before-you-start" class="hash-link" aria-label="Direct link to 0. Before you start" title="Direct link to 0. Before you start">​</a></h2>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="state-right-after-a-factory-reset">State right after a factory reset<a href="#state-right-after-a-factory-reset" class="hash-link" aria-label="Direct link to State right after a factory reset" title="Direct link to State right after a factory reset">​</a></h3>
<p>After <code>AT+FACTORY=&quot;CONFIRM&quot;</code>, holding the factory reset pin for 5 seconds (FACT RSTn on the
EOE-W55RP20, the switch inside the case on the W232N; the WIZ-IP20 has none), or Factory reset on the
Web GUI Maintenance tab, the module is in this state.</p>
<table><thead><tr><th>Item</th><th>Factory default</th><th>Notes</th></tr></thead><tbody><tr><td>Network</td><td><strong>STATIC 192.168.11.2 / 255.255.255.0</strong></td><td>Gateway 192.168.11.1, DNS 8.8.8.8</td></tr><tr><td>Host name</td><td><code>w55rp20</code></td><td></td></tr><tr><td><strong>BACnet mode</strong></td><td><strong><code>OFF</code></strong></td><td>← advertises nothing on the network (<code>AT+BACMODE?</code> → <code>OFF</code>)</td></tr><tr><td>Device instance</td><td><strong>Derived from the factory MAC</strong></td><td>Lower 22 bits of the MAC — differs from module to module</td></tr><tr><td>Device name</td><td><strong><code>EOE-W55RP20_BACnet-XXXXXX</code></strong></td><td>Model name + last 3 bytes of the MAC (hex)</td></tr><tr><td>Vendor_Identifier</td><td><strong>1697</strong> (WIZnet)</td><td>Vendor_Name <code>WIZnet</code>, Model_Name <code>EOE-W55RP20_BACnet</code></td></tr><tr><td>User objects</td><td><strong>None</strong></td><td>Only Device and Network Port exist</td></tr><tr><td>B/IP</td><td>UDP <strong>47808</strong>, subnet-directed broadcast</td><td>Foreign Device registration off</td></tr><tr><td>BACnet/SC</td><td><strong>No</strong> hub, <strong>no</strong> credentials</td><td>Timers 300 / 10 / 10 / 2 / 30 s</td></tr><tr><td>Time source</td><td><strong><code>BACNET</code></strong>, certificate policy <strong><code>LENIENT</code></strong></td><td>No SNTP server, UTC offset 0</td></tr><tr><td>DCC/RD password</td><td><strong>None</strong></td><td>← anyone can silence or restart the device (§8)</td></tr><tr><td><strong>Web GUI</strong></td><td><strong>Off</strong></td><td>No password set</td></tr><tr><td>AT UART</td><td>115200 8N1, <strong>no flow control</strong></td><td>Can be changed with <code>AT+UART</code></td></tr></tbody></table>
<p>A factory reset <strong>erases the BACnet/SC credentials (including the private key) first.</strong> This is so
that no key is left behind when the module is handed over or scrapped. Object definitions, the
stored CSV and PERSISTENT values are erased as well. Factory data (MAC, serial number) remains.
While a firmware image is waiting to be installed, a factory reset is refused (<code>ERROR:OTA_PENDING</code>,
and <code>+FACTORY:ERROR,OTA_PENDING</code> on the AT port). If the credential slots are not erased after two
attempts, <strong>nothing is reset and the module does not reboot</strong> —
<code>+FACTORY:ERROR,CREDENTIALS</code> (AT gives <code>ERROR:STORAGE_FAILURE</code>, the web <code>500</code>). This is so that the
reset does not look finished while the key remains. Try again; if it keeps happening, the flash is faulty.</p>
<p>Three things matter here.</p>
<blockquote>
<p><strong>The first setup must be done over AT.</strong> The Web GUI is <strong>off</strong> in the factory default.
This is so that the module is not shipped with an HTTP server with a known password on the
network, and it is why turning the web on cannot itself be done over the web (§2).</p>
</blockquote>
<blockquote>
<p><strong>BACnet is off.</strong> A module in the factory state does not answer Who-Is. This is the same
principle as the web being off — it sends nothing onto the network until it is turned on.</p>
</blockquote>
<blockquote>
<p><strong>The address is STATIC 192.168.11.2.</strong> If the PC is on a different subnet, the module is not visible.
In step 1, switch to DHCP or put the PC on the same subnet.</p>
</blockquote>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="05-bacnetip-or-bacnetsc-which-to-use">0.5 BACnet/IP or BACnet/SC: which to use<a href="#05-bacnetip-or-bacnetsc-which-to-use" class="hash-link" aria-label="Direct link to 0.5 BACnet/IP or BACnet/SC: which to use" title="Direct link to 0.5 BACnet/IP or BACnet/SC: which to use">​</a></h3>
<p>Decide this first. The settings that follow depend on it.</p>
<table><thead><tr><th></th><th>BACnet/IP (<code>BIP</code>)</th><th>BACnet/SC (<code>SC</code>)</th></tr></thead><tbody><tr><td>Transport</td><td>UDP 47808, plaintext</td><td><strong>WebSocket over TLS 1.3</strong>, through a hub</td></tr><tr><td>How peers are found</td><td>Broadcast on the same subnet; other subnets through a BBMD (§5)</td><td>The hub relays — independent of subnets</td></tr><tr><td>What you need</td><td>The same IP subnet or a BBMD</td><td>Hub URI + private key + device certificate + issuer (CA) certificate</td></tr><tr><td>Authentication and encryption</td><td>None</td><td>Mutual certificate authentication (EC P-256), encryption</td></tr><tr><td>Max_APDU_Length_Accepted</td><td><strong>1024</strong></td><td><strong>1476</strong></td></tr><tr><td>Settings section</td><td>§3, §5</td><td>§7</td></tr><tr><td>Factory default</td><td>Off</td><td>Off</td></tr></tbody></table>
<ul>
<li><strong>If you are joining an existing BACnet/IP site, use B/IP.</strong> On the same subnet as the
workstation, you only need to set the mode and the instance.</li>
<li><strong>If the site runs a BACnet/SC hub, or traffic has to cross the internet or another building, use SC.</strong>
You need the hub&#x27;s address and certificates issued by the site&#x27;s certificate authority.</li>
<li><strong>Why the B/IP APDU is 1024.</strong> The W5500 does not reassemble IP fragments. So a datagram with
a UDP payload over 1472 B is lost when received, and when sent, the peer has to reassemble
the fragments. 1024 is the largest of the standard steps (50/128/206/480/1024/1476) that fits
within this limit. Workstations read this value and do not send larger requests. For the same
reason, <strong>broadcasts over 1472 B sent by other devices (for example a large Forwarded-NPDU
wrapped by a BBMD) do not reach this module.</strong> SC runs over TCP and does not have this limit.</li>
</ul>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE?          check the current setting</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACMODE:OFF,STOPPED</span><br></span></code></pre></div></div>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="saving-and-applying--how-at-and-the-web-differ">Saving and applying — how AT and the web differ<a href="#saving-and-applying--how-at-and-the-web-differ" class="hash-link" aria-label="Direct link to Saving and applying — how AT and the web differ" title="Direct link to Saving and applying — how AT and the web differ">​</a></h3>
<p><strong>AT setting commands change only the settings in RAM. The change appears on the network after <code>AT+SAVE</code>.</strong>
Even if you change the instance with <code>AT+BACDEV</code>, the device answers with the old instance until
<code>AT+SAVE</code> — so that no client ever sees an identity that would disappear on a reset without saving.</p>
<p><strong>The web&#x27;s &quot;Save and apply&quot; saves and applies on the spot.</strong> It also <strong>saves the settings changed
over AT and not yet saved</strong> — because a save writes the whole configuration at once. If you are
trying something out over AT, tidy it up before saving on the web.</p>
<p>Exceptions to this rule:</p>
<ul>
<li><strong>Object commands are not settings.</strong> <code>AT+BOBJADD</code>, <code>AT+BOBJDEL</code> and <code>AT+BOBJVAL</code> are visible
on the network immediately. However, the object table changed with <code>AT+BOBJADD</code> and <code>AT+BOBJDEL</code>
is kept in flash only at <code>AT+SAVE</code> (§4.2).</li>
<li>BACnet/SC <strong>credentials</strong> are not settings, so they are written to flash as soon as they are uploaded or erased (§7).</li>
<li><strong>Commands that replace the whole mapping save by themselves</strong> — <code>AT+BMAPCLEAR</code>, <code>AT+BMAPRELOAD</code>, and
<strong>Validate and apply</strong>, <strong>Re-apply stored CSV</strong> and <strong>Clear mapping</strong> on the web Object mapping tab (§4.3).</li>
</ul>
<blockquote>
<p><strong>These self-saving commands also write the whole configuration.</strong> As with the web&#x27;s Save and apply,
settings changed over AT and not yet saved go into flash with them. Of those, the BACnet settings
(<code>AT+BACMODE</code>, <code>AT+BACDEV</code>, <code>AT+BIP</code>, <code>AT+BIPFD</code>, <code>AT+TIMESRC</code>, <code>AT+BACPASS</code> and so on) <strong>are also
applied right away</strong>. Network settings (<code>AT+IP</code>, <code>AT+NETMODE</code> and so on) and web settings are only
saved; they are applied at the next <code>AT+SAVE</code> or reboot. Before using a mapping command, commit the
AT settings you were trying out with <code>AT+SAVE</code>, or revert them.</p>
</blockquote>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="what-you-need">What you need<a href="#what-you-need" class="hash-link" aria-label="Direct link to What you need" title="Direct link to What you need">​</a></h3>
<ul>
<li>A serial port for the AT UART (115200 8N1) — Tera Term or similar<!-- -->
<ul>
<li>That is the factory default. A board someone else has used may have a different speed</li>
</ul>
</li>
<li>A PC on the same network, and one of these two BACnet workstations<!-- -->
<ul>
<li><strong>YABE</strong> (Yet Another BACnet Explorer, Windows)</li>
<li><strong>bacpypes3</strong> — <code>pip install bacpypes3</code> (Python 3.8 or later). The examples in this document
were checked with 0.0.110</li>
</ul>
</li>
<li>If you use BACnet/SC: the hub&#x27;s <code>wss://</code> address, and a private key, device certificate and issuer certificate (§7.1)</li>
</ul>
<p>The examples in this document use <strong>COM11 = AT, 192.168.11.160 = module, 192.168.11.50 = PC,
Device 1001 = module</strong>; substitute your own values when reading them.</p>
<hr>
<a id="sec-1"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="1-network">1. Network<a href="#1-network" class="hash-link" aria-label="Direct link to 1. Network" title="Direct link to 1. Network">​</a></h2>
<p>With DHCP:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+NETMODE=DHCP</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p>With a static address:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+NETMODE=STATIC</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+IP=192.168.11.160</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+MASK=255.255.255.0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+GW=192.168.11.1</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+DNS=192.168.11.1</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p><strong><code>AT+SAVE</code> saves and applies together.</strong> When the network actually changes, <strong>all open sockets are
closed</strong> — if you were connected over the web or BACnet at that moment, the connection drops, and the
B/IP socket and the SC hub connection are reopened on the new address. An <code>AT+SAVE</code> that did not touch
the network (a save that changed only BACnet settings) does not close sockets.</p>
<p>Check the address:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+IP?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+IP:&quot;192.168.11.160&quot;</span><br></span></code></pre></div></div>
<blockquote>
<p><strong>DNS is used by BACnet/SC and Foreign Device registration.</strong> If you give the hub URI, the BBMD or
the SNTP server as a name, the module resolves that name with this DNS server. If you give an IP
address, DNS is not used. With DHCP the module uses the DNS the DHCP server gave; if the server gives
no DNS, it uses the DNS set here. Replies are accepted <strong>only from that DNS server&#x27;s address, port 53</strong> —
a server that answers from a different address (behind some NATs) does not resolve names, so give the
address that answers as the DNS.</p>
</blockquote>
<blockquote>
<p><strong>If you unplug and replug the cable under DHCP</strong>, the module renegotiates at once. If it gets the same
address, connections stay as they are; if it gets a different address, sockets are closed and
<code>+IPCHANGED</code> reports the new address. If the server refuses the lease renewal (NAK), the module also
renegotiates from the beginning.</p>
</blockquote>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="on-the-web--network-tab">On the web — Network tab<a href="#on-the-web--network-tab" class="hash-link" aria-label="Direct link to On the web — Network tab" title="Direct link to On the web — Network tab">​</a></h3>
<p>Once the web is on (§2), the Network tab does the same thing. <strong>Mode</strong> is a <code>DHCP</code>/<code>STATIC</code> list;
choosing DHCP locks the IP, Subnet mask, Gateway and DNS fields (they hold the values the DHCP server
gave and are not saved). <strong>Apply and save drops every connection when the settings actually changed</strong> —
including this page&#x27;s session.</p>
<hr>
<a id="sec-2"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="2-turning-on-the-web-gui">2. Turning on the Web GUI<a href="#2-turning-on-the-web-gui" class="hash-link" aria-label="Direct link to 2. Turning on the Web GUI" title="Direct link to 2. Turning on the Web GUI">​</a></h2>
<p>Every step after this can also be done on the web. The web is off in the factory state, so <strong>turn it on
over AT first:</strong></p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBUSER=&quot;admin&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBPASS=&quot;your-password&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEB=1,600</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p>The 600 in <code>AT+WEB=1,600</code> is the session idle time (seconds). The password must be <strong>at least 8 characters</strong>.</p>
<p>In a browser, go to <strong><code>http://&lt;module-address&gt;:50003/</code></strong> and sign in.</p>
<blockquote>
<p><strong>Do not leave out the port number.</strong> The web UI is on <strong>50003</strong>, not 80. If you type only the
address, the browser goes to 80 and gets no answer, which looks exactly as if the web UI were not turned on.</p>
</blockquote>
<blockquote>
<p><strong>This page is HTTP.</strong> This module does not have the memory to run TLS for the web (this is separate
from the TLS of BACnet/SC). The password travels in plaintext, so use it on a network you trust.</p>
</blockquote>
<blockquote>
<p><strong>The web server handles requests one at a time.</strong> It takes one request being processed and one
waiting connection, and refuses a third simultaneous connection (TCP RST — only one socket listens on
the web port, to save hardware sockets). The web pages do not run into this limit. When you call the
web API from a script, send requests one at a time, and retry a little later after a refused or reset
connection. Details are in chapter 12 of the AT command guide.</p>
</blockquote>
<blockquote>
<p><strong>When you call the web API directly:</strong> JSON string escapes accept only <code>\&quot;</code>, <code>\\</code> and <code>\/</code> (anything
else makes the whole request <code>400</code>). Send text such as names and descriptions as plain UTF-8 — the web
page&#x27;s <code>JSON.stringify()</code> escapes only control characters and unpaired surrogates, so the page has no
problem with this.</p>
</blockquote>
<p>The tabs are as follows. This document mostly uses the five BACnet-related ones.</p>
<table><thead><tr><th>Tab</th><th>What it does</th></tr></thead><tbody><tr><td>Dashboard</td><td>BACnet mode, the instance it answers with, data link state, object count, clock, SC hub and credential state</td></tr><tr><td>Network · Identity</td><td>Addresses, AT port settings / product ID</td></tr><tr><td><strong>BACnet</strong></td><td>Mode, device identity, DCC/RD password, <strong>time panel</strong></td></tr><tr><td><strong>BACnet/IP</strong></td><td>UDP port, broadcast method, Foreign Device registration</td></tr><tr><td><strong>BACnet/SC</strong></td><td>Hub URI, timers, connection state, <strong>credentials panel</strong></td></tr><tr><td>Objects</td><td>Object table (view only)</td></tr><tr><td><strong>Object mapping</strong></td><td>Upload, check, export and clear the object definition CSV</td></tr><tr><td>Firmware</td><td>OTA upload</td></tr><tr><td>Diagnostics · Account · Maintenance</td><td>Diagnostics / web account / reboot and factory reset</td></tr></tbody></table>
<p><img decoding="async" loading="lazy" alt="Dashboard tab" src="/assets/images/web-dashboard-7d9ee1665cd45f2202f60edc23d0ce77.png" width="1063" height="610" class="img_ev3q"></p>
<p>Only <strong>one session</strong> can be open at a time. When you are done, press <strong>Sign out</strong> at the end of the tab
row — closing the tab is not signing out, and the session remains for the idle time. Even so, no one else
is locked out: <strong>signing in with the correct password takes over the remaining session.</strong> From then on,
requests from the browser that was open first are refused with 401, and that page returns to the sign-in
form, which states the reason. If you signed in from another tab of the same browser, the tab opened first
shares the cookie, so reading keeps working, and it returns to the sign-in form the first time it tries to
save. The session also ends, and the page shows the same form, when the network settings change (<code>AT+SAVE</code>
on the AT port, a DHCP lease change) and when the idle time runs out.</p>
<p>A save in progress at the moment the network settings change <strong>may be cut off without an answer.</strong> The
page then shows &quot;No reply: … the request may still have been carried out&quot;, and a little later, if the
session is still alive, reloads that tab — the change may already have gone in, so check the tab&#x27;s values
before doing it again. If a firmware upload is cut off that way, the page asks the module again a little
later. If the module answers, that file will not be installed, so the page shows a refusal (if an update
received earlier is waiting for a restart, it says that too); if there is no answer — the module may be
restarting to install the file it received — the message stays as it is.</p>
<hr>
<a id="sec-3"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="3-bacnetip--making-the-module-visible-to-a-workstation">3. BACnet/IP — making the module visible to a workstation<a href="#3-bacnetip--making-the-module-visible-to-a-workstation" class="hash-link" aria-label="Direct link to 3. BACnet/IP — making the module visible to a workstation" title="Direct link to 3. BACnet/IP — making the module visible to a workstation">​</a></h2>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="31-method-a--at-commands">3.1 Method A — AT commands<a href="#31-method-a--at-commands" class="hash-link" aria-label="Direct link to 3.1 Method A — AT commands" title="Direct link to 3.1 Method A — AT commands">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE=BIP</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV=1001,&quot;AHU-1 Controller&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACVENDOR=1697,&quot;WIZnet&quot;,&quot;EOE-W55RP20_BACnet&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p>The <code>AT+BACVENDOR</code> line is the factory default and can be left out. <strong>If you sell the module as your own
product, put your own Vendor ID, company name and model name here</strong> — the three values are a single
statement, so always write them together (a Vendor_Identifier with another company&#x27;s Vendor_Name is worse
than both being the defaults).</p>
<p>The difference before and after saving:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV=1001,&quot;AHU-1 Controller&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACDEV:1001,&quot;AHU-1 Controller&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACDEV:APPLIED,1193046,&quot;EOE-W55RP20_BACnet-123456&quot;     ← the identity it answers with now</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACDEV:1001,&quot;AHU-1 Controller&quot;                       ← one line once the two match</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>The <code>APPLIED</code> line appears <strong>only when the setting and the actual state differ</strong>. The <code>OK</code> of <code>AT+SAVE</code>
means the save is finished; the new identity is <strong>applied by the BACnet task after that</strong> (tens of ms).
So an <code>AT+BACDEV?</code> sent right after the <code>OK</code> may still show the <code>APPLIED</code> line — ask again a little later,
and if it is still there, <code>AT+SAVE</code> was not done. If a host program confirms the save with this line, do
not decide from a single look right after <code>AT+SAVE</code>; ask again after a short interval. When the instance
or the name changes, the device <strong>broadcasts I-Am again</strong>.</p>
<table><thead><tr><th>Argument</th><th>Value</th></tr></thead><tbody><tr><td>Instance</td><td><code>0</code> to <code>4194302</code>. <code>4194303</code> is the wildcard every device answers, so it is refused (<code>ERROR:VALUE_OUT_OF_RANGE</code>)</td></tr><tr><td></td><td><code>DEFAULT</code> — returns to the value derived from the MAC</td></tr><tr><td>Name</td><td>Up to 31 bytes (UTF-8). <code>&quot;&quot;</code> means &quot;the derived name&quot;; <strong>omitting it keeps the current name</strong></td></tr><tr><td></td><td>If an object with the same name exists, <code>ERROR:DUPLICATE_NAME</code> (Object_Name is unique within the device)</td></tr></tbody></table>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV=DEFAULT          only the instance back to the derived value, name unchanged</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV=1001,&quot;&quot;          only the name back to the derived value</span><br></span></code></pre></div></div>
<p>Check:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACMODE:BIP,RUNNING</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIP?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BIP:47808,SUBNET,192.168.11.160,192.168.11.255</span><br></span></code></pre></div></div>
<p>The second field of <code>+BACMODE:</code> is <strong>whether the data link is actually running</strong>. Between <code>AT+BACMODE=</code>
and <code>AT+SAVE</code>, and for the tens of ms right after the save while the BACnet task applies it, the setting
(first field) and the state may differ — <code>OFF,RUNNING</code> means &quot;told to turn off and still turning off&quot;.
The last two fields of <code>+BIP:</code> are the address of the socket open now and the actual broadcast address;
with no socket they are <code>0.0.0.0</code>.</p>
<p>To change the UDP port and the broadcast method:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIP=47808,SUBNET        subnet-directed broadcast (default, recommended)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIP=47808,GLOBAL        255.255.255.255</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p>If you leave out the broadcast method, the current value is kept. <strong>A UDP port equal to the web port
(50003) is refused</strong> (<code>ERROR:INVALID_PARAMETER</code>) — the W5500 uses one port space for TCP and UDP, so
whichever opens later fails.</p>
<p>For the same reason, if an <code>AT+SOCKOPEN</code> channel holds the B/IP port as its local port, the B/IP socket
does not open (<code>+BACMODE:BIP,STOPPED</code>). The module <strong>retries this by itself</strong> — after 5 seconds, then at
intervals that double each time up to 60 seconds, until the port is released and the socket opens.
Meanwhile the socket field of <code>+DIAG:BIP</code> is <code>RETRY</code> and the last field is the errno of the failure
(<code>112</code> for a port conflict) (§10).</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="32-method-b--web-gui">3.2 Method B — Web GUI<a href="#32-method-b--web-gui" class="hash-link" aria-label="Direct link to 3.2 Method B — Web GUI" title="Direct link to 3.2 Method B — Web GUI">​</a></h3>
<p>This is the form at the top of the <strong>BACnet</strong> tab.</p>
<table><thead><tr><th>Field</th><th>Type</th><th>Value to enter</th></tr></thead><tbody><tr><td>Mode</td><td><strong>List</strong></td><td><code>Off</code> · <code>BACnet/IP</code> · <code>BACnet/SC</code></td></tr><tr><td>Device instance</td><td>Input</td><td><code>1001</code>. <strong>If left empty, it is derived from the MAC</strong> — the derived value is shown as a grey hint</td></tr><tr><td>Device name</td><td>Input</td><td><code>AHU-1 Controller</code>. If left empty, it is derived</td></tr><tr><td>Vendor identifier / Vendor name / Model name</td><td>Input</td><td>Defaults <code>1697</code> · <code>WIZnet</code> · <code>EOE-W55RP20_BACnet</code>. Your own values for your own product. <strong>At 0 the page shows a warning</strong></td></tr><tr><td>Location · Description</td><td>Input</td><td>The Device&#x27;s Location and Description (up to 63 bytes)</td></tr><tr><td>APDU timeout (ms) · APDU retries</td><td>Input</td><td>Default 3000 / 3 — used for the confirmed COV notifications the device sends</td></tr></tbody></table>
<p>Pressing <strong>Save and apply</strong> saves and applies at once. A line above the form states <strong>the identity it is
answering with now</strong>, as &quot;Answering as device …&quot;, and if that differs from the settings, it states the
difference too.</p>
<p><img decoding="async" loading="lazy" alt="BACnet tab" src="/assets/images/web-bacnet-051e7798c39c6debd25829b387a03d78.png" width="1063" height="743" class="img_ev3q"></p>
<blockquote>
<p><strong>Over AT</strong>, set Location and Description with <code>AT+BACDEVINFO=&quot;&lt;location&gt;&quot;,&quot;&lt;description&gt;&quot;</code>, the APDU
timeout and retries with <code>AT+BACAPDU=&lt;ms&gt;,&lt;retries&gt;</code>, and the Network number of B/IP and SC (below) with
<code>AT+BACNETNUM=&lt;BIP|SC&gt;,&lt;number&gt;</code>. Like the other BACnet settings, they are applied at <code>AT+SAVE</code>.</p>
</blockquote>
<p>The port and broadcast are on the <strong>BACnet/IP</strong> tab.</p>
<table><thead><tr><th>Field</th><th>Type</th><th>Value to enter</th></tr></thead><tbody><tr><td>UDP port</td><td>Input</td><td><code>47808</code></td></tr><tr><td>Local broadcast</td><td><strong>List</strong></td><td><code>Subnet (directed broadcast)</code> · <code>Global (255.255.255.255)</code></td></tr><tr><td>Network number</td><td>Input</td><td><code>0</code> (unknown). Only shown in the Network Port object (AT: <code>AT+BACNETNUM=BIP,&lt;number&gt;</code>)</td></tr></tbody></table>
<p>A line above the tab states the socket open now, such as &quot;Socket open on 192.168.11.160, UDP port 47808.
Local broadcasts go to 192.168.11.255.&quot;</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="33-checking--bacpypes3">3.3 Checking — bacpypes3<a href="#33-checking--bacpypes3" class="hash-link" aria-label="Direct link to 3.3 Checking — bacpypes3" title="Direct link to 3.3 Checking — bacpypes3">​</a></h3>
<p>Start the bacpypes3 console on the PC. <strong>The PC side must also use UDP 47808</strong> — the module&#x27;s broadcast
I-Am goes to 47808, so a client listening on another port does not hear the answer to a broadcast
Who-Is. <code>--instance</code> is any number that does not clash with the module.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">$ python -m bacpypes3 --address 192.168.11.50/24 --instance 999001</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; whois</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">1001 192.168.11.160</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; whois 192.168.11.160</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">1001 192.168.11.160</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; read 192.168.11.160 device:1001 object-name</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AHU-1 Controller</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; read 192.168.11.160 device:1001 object-list</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">[(&lt;ObjectType: device&gt;, 1001), (&lt;ObjectType: network-port&gt;, 1)]</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; read 192.168.11.160 device:1001 max-apdu-length-accepted</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">1024</span><br></span></code></pre></div></div>
<p>Giving an address, as in <code>whois 192.168.11.160</code>, sends a <strong>unicast</strong> Who-Is, and the module also answers
with a unicast I-Am — on a network where broadcasts are blocked, this is the reliable way.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="34-checking--yabe">3.4 Checking — YABE<a href="#34-checking--yabe" class="hash-link" aria-label="Direct link to 3.4 Checking — YABE" title="Direct link to 3.4 Checking — YABE">​</a></h3>
<p>This is for YABE 2.1.0.</p>
<ol>
<li>Start YABE and choose <strong>Functions → Add BACnet Channel</strong> (the same as the <strong>Add Channel</strong> button on
the toolbar). The <strong>BACnet Communication Channel</strong> window opens.</li>
<li>In the <strong>General</strong> box at the top of the window, change <strong>Timeout</strong> to <code>3000</code> (default 500). Leave
Retries at <code>1</code> and <strong>Send WhoIs</strong> checked.</li>
<li>In the <strong>BACnet/IP V4 &amp; V6 over Udp</strong> box, leave Port at <code>BAC0</code> (hex, = 47808), and for <strong>Local
endpoint choose the PC address on the same subnet as the module</strong> (192.168.11.50).</li>
<li>Press <strong>that box&#x27;s Start</strong> (to the right of the Port line). The window has five Start buttons (BACnet/IP ·
SC · MSTP · PTP · Ethernet) — pressing the Start of another box opens a different kind of channel.</li>
<li>A Udp channel appears under <code>Network View</code> in the <strong>Devices</strong> tree at the top left, and Device
<strong>1001</strong> appears under it. Click it and the <strong>Objects</strong> pane at the bottom left shows the Device object
and the Network Port object; click an object and its properties appear in the <strong>Properties</strong> pane on the right.
The Device and Network Port objects are read-only: they are configured over AT or the web (§3.5).</li>
</ol>
<p><img decoding="async" loading="lazy" alt="YABE&amp;#39;s BACnet Communication Channel window" src="/assets/images/yabe-1-channel-0c77cfb15937b136bc39617c4769584a.png" width="1399" height="573" class="img_ev3q"></p>
<p><img decoding="async" loading="lazy" alt="Device found in YABE" src="/assets/images/yabe-2-device-1f8db87de25a9b1f354559bdcbc13f36.png" width="1405" height="634" class="img_ev3q"></p>
<blockquote>
<p><strong>Why raise Timeout to 3000.</strong> YABE&#x27;s default of 500 ms is shorter than the 750 ms the module waits for
the host&#x27;s approval on a confirmed write (§4.5). Left as it is, YABE times out before the module
answers. Changing <code>DefaultTimeout</code> in <strong>Options → Settings</strong> to 3000 makes it the initial value of this window.</p>
</blockquote>
<blockquote>
<p>If only a COM port name such as <code>COM3</code> appears in the tree and the log shows <code>Mstp source address must be set up before sending messages</code>, you pressed the Start of the MSTP box. Right-click that channel →
<strong>Remove Channel/Device</strong> to remove it, and start again from step 1.</p>
</blockquote>
<blockquote>
<p><strong>Do not run YABE and bacpypes3 on 47808 on the same PC at the same time.</strong> Only one program can open
a UDP port, so the one started later receives nothing. Close one and use the other.</p>
</blockquote>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="35-what-the-device-answers">3.5 What the device answers<a href="#35-what-the-device-answers" class="hash-link" aria-label="Direct link to 3.5 What the device answers" title="Direct link to 3.5 What the device answers">​</a></h3>
<p>Device and Network Port can be read even before there are user objects. If you confirm the communication
itself before defining objects, you halve the possible causes when a problem comes up later.</p>
<table><thead><tr><th>Object</th><th>Main properties</th></tr></thead><tbody><tr><td>Device 1001</td><td>Object_Name, Vendor_Identifier(1697), Vendor_Name, Model_Name, Firmware_Revision(<code>1.0.0</code>), Protocol_Revision <strong>22</strong>, Max_APDU_Length_Accepted(B/IP 1024 · SC 1476), Segmentation_Supported <strong>no-segmentation</strong>, Object_List, Database_Revision, Local_Time·Local_Date·UTC_Offset(§6), Last_Restart_Reason</td></tr><tr><td>Network Port 1</td><td>Object_Name <code>BACnet Network Port</code>, BACnet_IP_Mode(normal/foreign), IP addresses, BACnet_IP_UDP_Port, FD_BBMD_Address — <strong>read-only</strong> (set over AT and the web)</td></tr></tbody></table>
<p>Services a workstation can use: ReadProperty, ReadPropertyMultiple, WriteProperty,
WritePropertyMultiple, Who-Is/I-Am, Who-Has/I-Have, SubscribeCOV (16 subscriptions, confirmed and
unconfirmed notifications), DeviceCommunicationControl and ReinitializeDevice (§8),
TimeSynchronization and UTCTimeSynchronization (§6). Segmentation is not done — if a response does not
fit the peer&#x27;s max-APDU, the module answers with Abort (segmentation-not-supported).</p>
<hr>
<a id="sec-4"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="4-object-definitions--putting-host-values-on-bacnet">4. Object definitions — putting host values on BACnet<a href="#4-object-definitions--putting-host-values-on-bacnet" class="hash-link" aria-label="Direct link to 4. Object definitions — putting host values on BACnet" title="Direct link to 4. Object definitions — putting host values on BACnet">​</a></h2>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="41-rules">4.1 Rules<a href="#41-rules" class="hash-link" aria-label="Direct link to 4.1 Rules" title="Direct link to 4.1 Rules">​</a></h3>
<p>The host MCU can define nine kinds of objects.</p>
<table><thead><tr><th>Short name</th><th>Name</th><th>Type number</th><th>Fourth argument (AT)</th><th>Notes</th></tr></thead><tbody><tr><td>AI · AO · AV</td><td>analog-input · -output · -value</td><td>0 · 1 · 2</td><td><strong>units</strong> (required)</td><td><code>62</code> or <code>degrees-celsius</code></td></tr><tr><td>BI · BO · BV</td><td>binary-input · -output · -value</td><td>3 · 4 · 5</td><td>None</td><td></td></tr><tr><td>MSI · MSO · MSV</td><td>multi-state-input · -output · -value</td><td>13 · 14 · 19</td><td><strong>number of states</strong> (required, 2 to 16)</td><td></td></tr></tbody></table>
<p>The type can be written as the short name, the name or the number (<code>AI</code> = <code>analog-input</code> = <code>0</code>). AT
and CSV read it with the same function.</p>
<p><strong>Flags</strong> — the fifth argument (AT); in CSV, each flag has its own column.</p>
<table><thead><tr><th>Flag</th><th>Meaning</th><th>Constraint</th></tr></thead><tbody><tr><td><code>C</code> commandable</td><td>Has a priority array (1 to 16)</td><td><strong>AO, BO and MSO are always C</strong>. Cannot be given to an Input</td></tr><tr><td><code>P</code> persistent</td><td>Present_Value survives a reboot — but flash writes are limited to one per object per 10 seconds (§4.4 &quot;PERSISTENT values and power loss&quot;)</td><td>Only objects that are not commandable</td></tr><tr><td><code>F</code> confirmed</td><td>A remote write is committed <strong>only after the host approves it</strong> (§4.5)</td><td></td></tr><tr><td><code>W</code> writable</td><td>The Present_Value of a Value object can be written remotely</td><td>A commandable Value object is W automatically</td></tr></tbody></table>
<ul>
<li><strong>The Present_Value of an Input object belongs to the host.</strong> A remote write is accepted only while
Out_Of_Service is TRUE.</li>
<li><strong>The Present_Value of a commandable object is set by the priority array.</strong> If the host puts a value
with <code>AT+BOBJVAL</code>, the answer is <code>ERROR:ACCESS_DENIED</code> (the states <code>FAULT</code>/<code>OK</code> can be put — §4.4). The
priority array <strong>does not survive a reboot</strong> — after a restart the object starts from Relinquish_Default.</li>
<li>There can be <strong>up to 256 objects</strong>, of which <strong>up to 64 commandable</strong>. Names are up to <strong>31 bytes</strong> and
must be unique within the device (including the names of Device and Network Port).</li>
</ul>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="42-method-a--at-commands">4.2 Method A — AT commands<a href="#42-method-a--at-commands" class="hash-link" aria-label="Direct link to 4.2 Method A — AT commands" title="Direct link to 4.2 Method A — AT commands">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=AI,1,&quot;Supply Temp&quot;,degrees-celsius,P</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=AV,1,&quot;Setpoint&quot;,degrees-celsius,W</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=AO,1,&quot;Damper&quot;,percent,F</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=BO,1,&quot;Fan Cmd&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=BV,2,&quot;Pump Enable&quot;,,WF</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=MSV,1,&quot;Mode&quot;,3,W</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p>Arguments:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=&lt;type&gt;,&lt;instance&gt;,&quot;&lt;name&gt;&quot;[,&lt;units|number of states&gt;[,&lt;flags&gt;]]</span><br></span></code></pre></div></div>
<p><strong>Positions are not guessed from the number of arguments.</strong> A binary object has no fourth argument, but
to give flags, keep the comma (<code>AT+BOBJADD=BV,2,&quot;Pump Enable&quot;,,WF</code>).</p>
<blockquote>
<p><strong>If you leave out <code>AT+SAVE</code>, objects created with <code>AT+BOBJADD</code> disappear at the next reboot.</strong>
<code>AT+BOBJADD</code> and <code>AT+BOBJDEL</code> change only the running object table; they are folded into the stored
mapping at <code>AT+SAVE</code>. An object is visible on the network as soon as it is created (Database_Revision goes up by 1).</p>
</blockquote>
<p>The other properties of an object created over AT are defaults — no write range limit, COV_Increment 0,
Relinquish_Default 0.0 / INACTIVE / 1, no Description, Polarity NORMAL. To set them, use CSV
(§4.3).</p>
<p>Check:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJ?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BOBJ:AI,1,&quot;Supply Temp&quot;,P,0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BOBJ:AO,1,&quot;Damper&quot;,CF,0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BOBJ:AV,1,&quot;Setpoint&quot;,W,0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BOBJ:BO,1,&quot;Fan Cmd&quot;,C,INACTIVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BOBJ:BV,2,&quot;Pump Enable&quot;,FW,INACTIVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BOBJ:MSV,1,&quot;Mode&quot;,W,1</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>The list is in object identifier order. AO 1 was given only <code>F</code> but shows as <code>CF</code> — AO is always commandable.</p>
<p>What is refused:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=AI,1,&quot;Dup&quot;,62</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:INSTANCE_IN_USE            ← the same type and instance already exists</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=AI,2,&quot;Supply Temp&quot;,62</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:DUPLICATE_NAME             ← names are unique within the device</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=AI,3,&quot;NoUnits&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:INVALID_PARAMETER          ← an analog object without units</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=BI,3,&quot;Bad&quot;,62</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:INVALID_PARAMETER          ← a fourth argument on a binary object: refused, not ignored</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=AI,4,&quot;BadUnit&quot;,furlongs</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:INVALID_PARAMETER          ← unknown units name</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=MSI,5,&quot;OneState&quot;,1</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:VALUE_OUT_OF_RANGE         ← the number of states is 2 to 16</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=AI,6,&quot;CmdInput&quot;,62,C</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:INVALID_PARAMETER          ← an Input cannot be commandable</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=XX,1,&quot;x&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:TYPE_MISMATCH              ← not one of the nine types</span><br></span></code></pre></div></div>
<p>With 256 objects the answer is <code>ERROR:OBJECT_LIMIT</code>; with 64 commandable objects, <code>ERROR:COMMAND_SLOTS</code>.</p>
<p>Deleting:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJDEL=AI,1</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p>An object that does not exist gives <code>ERROR:OBJECT_NOT_FOUND</code>.</p>
<p>The header of the stored mapping is shown with <code>AT+BMAP?</code>:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BMAP?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BMAP:MANUAL_AT,6,1,0,0x00000000,&lt;generation&gt;</span><br></span></code></pre></div></div>
<p>The fields are the source (<code>DEFAULT</code>, <code>MANUAL_AT</code>, <code>CSV_IMPORT</code>, <code>CSV_IMPORT_MODIFIED</code>), the object count,
the CSV schema version, the size of the original CSV, its CRC, and the generation number. It reports
<strong>what is stored</strong>, so after <code>AT+BOBJADD</code> and before <code>AT+SAVE</code> it shows the old count — the running table
is <code>AT+BOBJ?</code>. The generation number changes every time the stored mapping changes, so you can tell a
different mapping even when the count is the same. If you edit over AT a table uploaded as CSV and save it,
the source becomes <code>CSV_IMPORT_MODIFIED</code> (the size and CRC of the original CSV remain, for tracking the source).</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="43-method-b--web-gui-csv-upload">4.3 Method B — Web GUI (CSV upload)<a href="#43-method-b--web-gui-csv-upload" class="hash-link" aria-label="Direct link to 4.3 Method B — Web GUI (CSV upload)" title="Direct link to 4.3 Method B — Web GUI (CSV upload)">​</a></h3>
<p>On the web you do not create objects one at a time; you <strong>upload them all at once as a CSV.</strong> The Objects
tab is view only; editing is on the <strong>Object mapping</strong> tab.</p>
<p><strong>1) Get the template</strong> — <em>Download template</em> gives a single header line. If objects have already been
uploaded, it is safer to get the current ones with <em>Export active mapping</em> and edit that.</p>
<p><img decoding="async" loading="lazy" alt="Object mapping tab" src="/assets/images/csv-1-template-95e43ce1c172a99e618a2a585d067132.png" width="1063" height="605" class="img_ev3q"></p>
<p><strong>2) Write the CSV</strong> — one object per line; the column order is free.</p>
<div class="language-csv codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-csv codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">object_type,instance,name,description,units,number_of_states,min,max,cov_increment,relinquish_default,commandable,writable,persistence,write_mode,polarity</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AI,1,Supply Temp,Supply air temperature,degrees-celsius,,-40,120,0.5,,,,PERSISTENT,,</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AV,1,Setpoint,Supply air setpoint,degrees-celsius,,10,35,0.5,,N,Y,PERSISTENT,IMMEDIATE,</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AO,1,Damper,Outside air damper,percent,,0,100,1,0,Y,,,CONFIRMED,</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">BI,1,Filter Alarm,Filter differential pressure,,,,,,,,,,,NORMAL</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">BO,1,Fan Cmd,Supply fan start/stop,,,,,,INACTIVE,Y,,,IMMEDIATE,NORMAL</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">MSV,1,Mode,Occupancy mode,,3,,,,,N,Y,PERSISTENT,,</span><br></span></code></pre></div></div>
<table><thead><tr><th>Column</th><th>Required</th><th>Example</th><th>Rule</th></tr></thead><tbody><tr><td><code>object_type</code></td><td>●</td><td><code>AI</code>, <code>analog-input</code>, <code>0</code></td><td>The nine types</td></tr><tr><td><code>instance</code></td><td>●</td><td><code>1</code></td><td>0 to 4194302, unique together with the type</td></tr><tr><td><code>name</code></td><td>●</td><td><code>Supply Temp</code></td><td>Up to 31 bytes, no control characters, unique within the device</td></tr><tr><td><code>description</code></td><td></td><td></td><td>Up to 31 bytes, no control characters</td></tr><tr><td><code>units</code></td><td>Analog</td><td><code>62</code>, <code>degrees-celsius</code></td><td>A number or a BACnet units name</td></tr><tr><td><code>number_of_states</code></td><td>Multi-state</td><td><code>3</code></td><td>2 to 16</td></tr><tr><td><code>min</code> / <code>max</code></td><td></td><td><code>-40</code> / <code>120</code></td><td>Analog only. The allowed range — checked for writes from workstations and for the host&#x27;s <code>AT+BOBJVAL</code> alike. Empty means no limit</td></tr><tr><td><code>cov_increment</code></td><td></td><td><code>0.5</code></td><td>Analog only, 0 or more</td></tr><tr><td><code>relinquish_default</code></td><td>Commandable</td><td><code>0</code>, <code>INACTIVE</code>, <code>1</code></td><td>Within the type&#x27;s range</td></tr><tr><td><code>commandable</code></td><td></td><td><code>Y</code> / <code>N</code></td><td>Always Y for AO, BO and MSO; N for Inputs</td></tr><tr><td><code>writable</code></td><td></td><td><code>Y</code> / <code>N</code></td><td>Value objects (AV, BV, MSV)</td></tr><tr><td><code>persistence</code></td><td></td><td><code>VOLATILE</code> / <code>PERSISTENT</code></td><td>PERSISTENT only for objects that are not commandable</td></tr><tr><td><code>write_mode</code></td><td></td><td><code>IMMEDIATE</code> / <code>CONFIRMED</code></td><td>CONFIRMED: the host approves every write (§4.5)</td></tr><tr><td><code>polarity</code></td><td></td><td><code>NORMAL</code> / <code>REVERSE</code></td><td>BI and BO</td></tr></tbody></table>
<blockquote>
<p><strong>The only columns the header must contain are <code>object_type</code>, <code>instance</code> and <code>name</code>.</strong> But as the
&quot;Required&quot; column of the table says, <strong>depending on the type, three more fields cannot be left empty
in a row</strong> — <code>units</code> for analog objects, <code>number_of_states</code> for multi-state objects, and
<code>relinquish_default</code> for commandable objects (always for AO, BO and MSO). If such a field is empty (or
the column is missing altogether), that row fails with &quot;required field is empty&quot;, and so the whole file
is refused. <code>AT+BOBJADD</code> fills in <code>relinquish_default</code> as 0, INACTIVE or 1, but CSV does not. Other
fields take their default values when missing or empty. A row is up to 511 bytes.</p>
</blockquote>
<p><strong>Quotes</strong> — a field containing a comma or a line break is enclosed whole in double quotes, and a <code>&quot;</code>
inside it is written as <code>&quot;&quot;</code> (the way spreadsheets save, read the same way as Python <code>csv</code>). A double
quote opens a field <strong>only when it is the field&#x27;s first character</strong> (spaces and tabs after the comma are
skipped). A <code>&quot;</code> anywhere else is an ordinary character, so a description such as <code>12&quot; pipe</code> is read as
written. Line ends can be CRLF or LF, but a CR that is not at a line end stays in the field as a character
and is refused as a control character. <strong>Control characters</strong> are C0 (including tab and line feed), DEL
and C1 (U+0080 to U+009F, for example NEL) — the same rule as <code>AT+BOBJADD</code>.</p>
<p><strong>3) Validate only</strong> — press this first. <strong>Nothing changes</strong> — the file being checked goes to a separate
scratch area, and both the running objects and the stored CSV stay as they are.</p>
<p>A good file is answered with &quot;The file is valid; nothing was changed. 6 row(s), 6 valid object(s), 0
error(s)&quot;. A bad file gets the reason for each row:</p>
<p><img decoding="async" loading="lazy" alt="Validate only result" src="/assets/images/csv-3-validate-0bbd28bcbc3ae267a771d7871e26be85.png" width="1063" height="653" class="img_ev3q"></p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">Row 3, Column instance: instance is not a number 0..4194302</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">Row 4, Column units: unknown engineering units</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">Row 5, Column commandable: commandable must be Y or N, and an input cannot be commandable</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">Row 6, Column name: duplicated name</span><br></span></code></pre></div></div>
<p><strong>Row numbers count the header as row 1, so the first data line is row 2.</strong> Up to 32 errors are listed. An
empty line takes a row number, but is not counted in the &quot;N row(s)&quot; of the result. An error beyond row 65,535 is reported as <code>Row 65535 or later</code> (this happens
only with a large file stored without checking).</p>
<p><strong>If even one row is wrong, nothing is applied</strong> — there is no partial apply. A file with more than 256
objects, or more than 64 commandable objects, is also refused <strong>at the check stage</strong> (you never find out
only after applying).</p>
<p><strong>4) Validate and apply</strong> — press it after the check passes. Confirm the prompt &quot;Replace every object with the contents
of &lt;file&gt;?&quot;, and the mapping changes at once and the original CSV is stored.</p>
<p><img decoding="async" loading="lazy" alt="Validate and apply result" src="/assets/images/csv-4-apply-53701e9b0117914c5e143b2c61a01d5b.png" width="1063" height="652" class="img_ev3q"></p>
<p><img decoding="async" loading="lazy" alt="Objects tab" src="/assets/images/csv-5-objects-730e167f31abf1bff51c2f641ddf2ae4.png" width="1063" height="662" class="img_ev3q"></p>
<blockquote>
<p><strong>A new object starts with a start value until the host sets one.</strong> Right after a CSV is applied or
an object is created with <code>AT+BOBJADD</code>, the value is <code>0</code> for an analog object (or the nearer bound if
its range does not include 0 — AV 1 in the example starts at <code>10</code>), <code>INACTIVE</code> for a binary object
and <code>1</code> for a multi-state object. A commandable object (AO 1, BO 1) reads its <code>relinquish_default</code>.
The web Objects tab marks input objects &quot;(not yet set by the host)&quot;. The value changes when the host
sets it with <code>AT+BOBJVAL</code> (§4.4) — the CSV has no column for the present value.</p>
</blockquote>
<blockquote>
<p><strong>Applying a CSV replaces all existing objects.</strong> It does not add only some — objects created over AT
disappear too. This is why you <em>Export</em> the current ones first.</p>
</blockquote>
<blockquote>
<p><strong>Validate and apply checks the file before storing it.</strong> A file this button refuses does not touch the
stored CSV, so a later <em>Re-apply</em> applies the previous file as before. However, <strong>a file over 124 KiB</strong>
has no room to be checked in advance. Validate only refuses such a file with <code>Too Large To Check</code> (413),
and Validate and apply <strong>asks first</strong> — it sends the file only if you confirm &quot;Store it in place of the
stored CSV and then check it?&quot;. If a file sent that way is <strong>refused</strong>, that file takes the place of the
stored CSV, so Re-apply is refused too (<code>AT+BMAPRELOAD</code> gives <code>INVALID_CSV</code>, and the page shows that
warning); <strong>if the transfer is cut off or the flash write fails</strong>, no stored CSV remains at all
(<code>CSV_NOT_AVAILABLE</code>). The objects in use change only if that file is valid. A host that uploads directly
through the web API chooses this behaviour only with <code>POST /api/mapping/upload?unchecked=1</code> — an install
over 124 KiB without that mark gets <code>413 Too Large To Check</code>, and the stored CSV stays as it is.</p>
</blockquote>
<p>The result of applying is also visible over AT:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BMAP?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BMAP:CSV_IMPORT,6,1,&lt;size&gt;,0x&lt;CRC&gt;,&lt;generation&gt;</span><br></span></code></pre></div></div>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="re-applying-the-stored-csv--clearing-everything">Re-applying the stored CSV · clearing everything<a href="#re-applying-the-stored-csv--clearing-everything" class="hash-link" aria-label="Direct link to Re-applying the stored CSV · clearing everything" title="Direct link to Re-applying the stored CSV · clearing everything">​</a></h4>
<table><thead><tr><th>What it does</th><th>AT</th><th>Web (Object mapping tab)</th></tr></thead><tbody><tr><td>Re-apply the stored CSV (undoes changes made over AT)</td><td><code>AT+BMAPRELOAD</code></td><td><strong>Re-apply stored CSV</strong></td></tr><tr><td>Delete all user objects (the stored CSV remains)</td><td><code>AT+BMAPCLEAR=&quot;CONFIRM&quot;</code></td><td><strong>Clear mapping</strong></td></tr></tbody></table>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BMAPCLEAR=&quot;CONFIRM&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p><code>CONFIRM</code> is case-sensitive; any other word gives <code>ERROR:INVALID_PARAMETER</code>. Clearing is <strong>saved on the
spot</strong> — a clear that waited for a save would let the table come back at the next boot, and it would not
be a &quot;clear&quot;. PERSISTENT values are erased with it.</p>
<blockquote>
<p><strong><code>AT+BMAPCLEAR</code>, <code>AT+BMAPRELOAD</code> and the web&#x27;s three buttons (Validate and apply, Re-apply, Clear
mapping) save the whole configuration.</strong> Settings changed over AT without <code>AT+SAVE</code> go into flash with
them, and BACnet settings are applied at once (§0 &quot;Saving and applying&quot;). If you have AT settings under
trial, tidy them up first.</p>
</blockquote>
<p>If there is no stored CSV, <code>AT+BMAPRELOAD</code> gives <code>ERROR:CSV_NOT_AVAILABLE</code>; if the file has errors,
<code>ERROR:INVALID_CSV</code>. While a web CSV upload is using the storage area, the answer
is <code>ERROR:STORAGE_BUSY</code> (the web Re-apply gives 409 &quot;Storage Busy&quot; — the page says &quot;The storage area is in
use…&quot;), and conversely an upload or download started while a re-apply is reading the CSV gets the same
answer. Try again after it finishes. <strong>A firmware update erases the stored CSV</strong> (§9) — from the moment the
download starts, a re-apply gets <code>ERROR:CSV_NOT_AVAILABLE</code> (the web gives 409 &quot;No Stored CSV&quot;); the objects
remain and Export works, but Re-apply is no longer possible.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="44-the-host-puts-values-in">4.4 The host puts values in<a href="#44-the-host-puts-values-in" class="hash-link" aria-label="Direct link to 4.4 The host puts values in" title="Direct link to 4.4 The host puts values in">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=AI,1,21.5               analog: real number</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=BV,2,ACTIVE             binary: ACTIVE / INACTIVE / 1 / 0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=MSV,1,2                 multi-state: 1..number of states</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=AI,1,,FAULT             state only, no value: Reliability = UNRELIABLE_OTHER</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=AI,1,21.5,OK            clear the state together with a value</span><br></span></code></pre></div></div>
<p><code>FAULT</code> sets the FAULT bit of Status_Flags, and <code>OK</code> clears it. The state-only form is used to report a
fault on a commandable object — its value comes from the priority array, so the host cannot put it, but
the host knows whether there is a fault.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=BO,1,ACTIVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:ACCESS_DENIED              ← commandable object: the value is set by the priority array</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=MSV,1,4</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:VALUE_OUT_OF_RANGE         ← exceeds the number of states (3)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=AI,1,150</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:VALUE_OUT_OF_RANGE         ← outside min/max (-40 to 120). The value does not change</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=AV,1,abc</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:INVALID_PARAMETER</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=AI,9,1</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:OBJECT_NOT_FOUND</span><br></span></code></pre></div></div>
<p>For an object whose Out_Of_Service the network has set to TRUE, every type gives <code>ERROR:ACCESS_DENIED</code> —
the value during that time is the one the workstation puts in to test. When Out_Of_Service is cleared, an
Input returns to the last host value before it.</p>
<p><strong>When a remote write arrives at an IMMEDIATE object</strong>, the module commits it at once and only notifies the host:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACWRITE:AV,1,0,22.5            &lt;type&gt;,&lt;instance&gt;,&lt;priority&gt;,&lt;value&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACWRITE:BO,1,10,ACTIVE         commandable object: the priority written</span><br></span></code></pre></div></div>
<p>The priority is 0 if the object is not commandable. A write of the same value again sends no
notification. If notifications pile up faster than the UART can carry them, they are merged and sent once
as &quot;the value in effect now&quot; (the deferred and coalesced counts of <code>+DIAG:BACNOTIFY</code> are those numbers).</p>
<p><strong>PERSISTENT values and power loss.</strong> The value of a PERSISTENT object is kept in the runtime journal
(flash), but to avoid wearing the journal out, only <strong>one record per object per 10 seconds</strong> is written.
This is the same for <code>AT+BOBJVAL</code> and for a workstation&#x27;s WriteProperty.</p>
<ul>
<li>A value that changes for the first time since the last 10-second tick is written at once.</li>
<li>A value that changes again within the same 10 seconds stays in RAM, and only the last value is written at the next tick.</li>
<li>So <strong>even a value that got an <code>OK</code> or a SimpleACK may be missing from flash for up to about 10 seconds.</strong>
If power is cut, or a reset pin or watchdog reset comes, during that time, the object comes back after
the reboot with the last recorded value. If you send <code>AT+BOBJVAL=AV,1,272</code> right after
<code>AT+BOBJVAL=AV,1,271</code> and power is cut within a few seconds, the value after the reboot is <code>271</code>, even
though both got <code>OK</code>. Values are never mixed or corrupted.</li>
<li><code>AT+SAVE</code>, <code>AT+REBOOT</code>, <code>AT+OTAREBOOT</code>, a reboot or post-update restart from the web, and ReinitializeDevice
write all held values before restarting. A power cut gives no chance to do so.</li>
<li>If the host knows power is about to be cut, it <strong>waits at least 10 seconds after the last write, or sends
<code>AT+SAVE</code></strong> (<code>AT+SAVE</code> also rewrites the configuration, so do not call it for every value).</li>
</ul>
<p>The <strong>Objects</strong> tab of the Web GUI shows the same table — type, instance, name, Present value,
Units/states, Flags, Status flags, Active priority. The values belong to the host and the BACnet clients,
so <strong>they are not written from this tab.</strong></p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="45-confirmed-objects--bacwrite-and-atbwrack">4.5 CONFIRMED objects — <code>+BACWRITE</code> and <code>AT+BWRACK</code><a href="#45-confirmed-objects--bacwrite-and-atbwrack" class="hash-link" aria-label="Direct link to 45-confirmed-objects--bacwrite-and-atbwrack" title="Direct link to 45-confirmed-objects--bacwrite-and-atbwrack">​</a></h3>
<p>An object with flag <code>F</code> (<code>write_mode=CONFIRMED</code> in CSV) commits a remote write <strong>only after the host
approves it</strong>. Use it for values that cause real action, such as relays or valves.</p>
<p>Sequence:</p>
<ol>
<li>The workstation sends WriteProperty</li>
<li>The module asks over AT: <code>+BACWRITE:&lt;tid&gt;,&lt;type&gt;,&lt;instance&gt;,&lt;priority&gt;,&lt;value&gt;</code> — <strong>the tid comes first</strong></li>
<li>The host answers: <code>AT+BWRACK=&lt;tid&gt;,OK</code> (approve) or <code>AT+BWRACK=&lt;tid&gt;,&lt;error&gt;</code> (reject)</li>
<li>The module sends a SimpleACK or an Error to the workstation</li>
<li><strong>If there is no answer within 750 ms</strong>, an Error (DEVICE, OPERATIONAL_PROBLEM) goes to the workstation,
and a late answer gets <code>ERROR:HOST_TIMEOUT</code> (for the most recently expired write — see below)</li>
</ol>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">(workstation) write 192.168.11.160 analog-output:1 present-value 40 8</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACWRITE:1,AO,1,8,40</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BWRACK=1,OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">(workstation) SimpleACK — measured about 30 to 45 ms</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">(workstation) write 192.168.11.160 analog-output:1 present-value 90 8</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACWRITE:2,AO,1,8,90</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BWRACK=2,VALUE_OUT_OF_RANGE   ← the host refuses (e.g. the equipment opens only to 80%)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">(workstation) Error: property / value-out-of-range</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">(workstation) write 192.168.11.160 analog-output:1 present-value null 8</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACWRITE:3,AO,1,8,NULL          ← priority 8 released (relinquish)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BWRACK=3,OK</span><br></span></code></pre></div></div>
<blockquote>
<p><strong>A value outside the range is not sent to the host.</strong> When an object has <code>min</code> and <code>max</code> (AO 1 in the
§4.3 CSV is 0 to 100) and a value outside that range arrives, the module refuses it at once with
Error (property / value-out-of-range), and no <code>+BACWRITE</code> is sent. The host&#x27;s refusal is for a value
that is inside the range but that the equipment cannot accept.</p>
</blockquote>
<p>There are three words for a rejection, and they reach the workstation with error class PROPERTY.</p>
<table><thead><tr><th>Second argument of <code>AT+BWRACK</code></th><th>What the workstation receives</th></tr></thead><tbody><tr><td><code>OK</code></td><td>SimpleACK, value committed</td></tr><tr><td><code>WRITE_ACCESS_DENIED</code></td><td>Error property / write-access-denied</td></tr><tr><td><code>VALUE_OUT_OF_RANGE</code></td><td>Error property / value-out-of-range</td></tr><tr><td><code>INVALID_DATA_TYPE</code></td><td>Error property / invalid-data-type</td></tr></tbody></table>
<p><strong>Any other word is refused, not taken as a rejection</strong> (<code>ERROR:INVALID_PARAMETER</code>) — a typo of <code>OK</code> must
not reject a write the host meant to approve.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BWRACK=4,OK                   (after 750 ms have passed)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:HOST_TIMEOUT               ← too late. The workstation has already received an Error</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BWRACK=77,OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:OBJECT_NOT_FOUND           ← no write is waiting with that tid (already answered, or a number never issued)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BWRACK=0,OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:VALUE_OUT_OF_RANGE         ← the tid is 1 to 65535</span><br></span></code></pre></div></div>
<ul>
<li><strong>The module does not stop while waiting for the answer.</strong> A pending write is kept separately, and
other requests are handled as usual in the meantime. Up to <strong>4</strong> writes can wait at the same time; a
fifth gets an Error (RESOURCES, NO_SPACE_TO_WRITE_PROPERTY) at once.</li>
<li><code>HOST_TIMEOUT</code> means &quot;answer faster&quot;, and <code>OBJECT_NOT_FOUND</code> means &quot;you are answering the wrong thing&quot;.
That is why the two are not merged into one error.</li>
<li>The module remembers only <strong>the most recently expired write</strong> for <code>HOST_TIMEOUT</code>, however. A late
answer to a write that expired before that one gets <code>OBJECT_NOT_FOUND</code>. If several writes ran late
together, an <code>OBJECT_NOT_FOUND</code> can also mean a timeout.</li>
<li>A WritePropertyMultiple that includes a CONFIRMED object is refused (to prevent only part of it being committed).</li>
<li>A write to an object that is Out_Of_Service is not passed to the host — the purpose of Out_Of_Service is
to try commands without moving the equipment.</li>
<li>Priority 6 is reserved for Minimum On/Off, so writes to it are refused (write-access-denied).</li>
</ul>
<p>In the Web GUI you only <strong>define</strong> CONFIRMED (the <code>write_mode</code> of the CSV). Approval is the host MCU&#x27;s
job, so it is done only over AT.</p>
<hr>
<a id="sec-5"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="5-from-another-subnet--foreign-device-registration">5. From another subnet — Foreign Device registration<a href="#5-from-another-subnet--foreign-device-registration" class="hash-link" aria-label="Direct link to 5. From another subnet — Foreign Device registration" title="Direct link to 5. From another subnet — Foreign Device registration">​</a></h2>
<p>If the workstation is on another IP subnet and the module&#x27;s subnet has no BBMD, register the module with a
remote BBMD as a <strong>Foreign Device</strong>. While it is registered, every broadcast the module sends (I-Am and
others) is also passed to the BBMD as Distribute-Broadcast-To-Network and spreads to the other subnets.
This is used only in B/IP mode. (This module does not itself become a BBMD.)</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="51-method-a--at-commands">5.1 Method A — AT commands<a href="#51-method-a--at-commands" class="hash-link" aria-label="Direct link to 5.1 Method A — AT commands" title="Direct link to 5.1 Method A — AT commands">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIPFD=&quot;192.168.20.1&quot;,47808,300</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BIPFD:REGISTERED,300</span><br></span></code></pre></div></div>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIPFD=&quot;&lt;BBMD address or name&gt;&quot;,&lt;BBMD UDP port&gt;,&lt;TTL seconds&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIPFD=0                                        stop registration</span><br></span></code></pre></div></div>
<p>Registration starts after the Ethernet link comes up (about 2 seconds at boot). While it waits for the
link, <code>AT+BIPFD?</code> shows <code>OFF</code>, and this is not counted as a failure.</p>
<p>The three values are written together. The BBMD is an IPv4 address or a host name (up to 63 characters),
and a name is resolved with DNS (§1). The TTL is 1 to 65535 seconds, and the module re-registers <strong>every half TTL</strong>.</p>
<p>Check:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIPFD?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BIPFD:STATE,REGISTERED,300</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BIPFD:CONFIG,1,&quot;192.168.20.1&quot;,47808,300</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>The first line is the current registration state and the seconds left until the BBMD deletes the entry;
the second line is the configuration. The lines start with <code>STATE</code> and <code>CONFIG</code> so that they are not
confused with the <code>+BIPFD:REGISTERED,&lt;ttl&gt;</code> URC.</p>
<p>On failure, the URC and the query state the reason:</p>
<table><thead><tr><th>URC</th><th>Meaning</th><th>What to check</th></tr></thead><tbody><tr><td><code>+BIPFD:FAILED,TIMEOUT</code></td><td>The BBMD does not answer</td><td>Address and port, routing, whether the BBMD is up</td></tr><tr><td><code>+BIPFD:FAILED,NAK,0x0030</code></td><td>The BBMD refused the registration (Register-Foreign-Device NAK)</td><td>Whether the BBMD is set to accept foreign devices</td></tr><tr><td><code>+BIPFD:FAILED,DNS</code></td><td>The BBMD name does not resolve</td><td><code>AT+DNS?</code>, spelling of the name</td></tr><tr><td><code>+BIPFD:FAILED,NO_SOCKET</code></td><td>The B/IP socket closed (mode change, link loss, address change)</td><td>It re-registers by itself when the socket reopens</td></tr></tbody></table>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIPFD?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BIPFD:STATE,FAILED,0,NAK,0x0030</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BIPFD:CONFIG,1,&quot;192.168.20.1&quot;,47808,300</span><br></span></code></pre></div></div>
<p>On failure, it retries at intervals that start at 64 seconds and double (up to the TTL, but never over 10
minutes) — however long the TTL, the module is registered again within 10 minutes after the BBMD comes
back. The same failure produces a URC only once. A successful renewal is not a state change, so it has no URC.</p>
<p>What is refused:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIPFD=1</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:INVALID_PARAMETER          ← a single number can only be 0 (off)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BIPFD=&quot;10.0.0.5&quot;,47808,0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:VALUE_OUT_OF_RANGE         ← TTL 0</span><br></span></code></pre></div></div>
<blockquote>
<p><code>AT+BIPFD=0</code> does not send an entry deletion to the BBMD. The entry on the BBMD side disappears when its TTL runs out.</p>
</blockquote>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="52-method-b--web-gui">5.2 Method B — Web GUI<a href="#52-method-b--web-gui" class="hash-link" aria-label="Direct link to 5.2 Method B — Web GUI" title="Direct link to 5.2 Method B — Web GUI">​</a></h3>
<p>This is <strong>Foreign device registration</strong> on the <strong>BACnet/IP</strong> tab.</p>
<table><thead><tr><th>Field</th><th>Type</th><th>Value to enter</th></tr></thead><tbody><tr><td>Registration</td><td><strong>List</strong></td><td><code>Off</code> · <code>Register with a BBMD</code></td></tr><tr><td>BBMD</td><td>Input</td><td><code>192.168.20.1</code> or a name</td></tr><tr><td>BBMD UDP port</td><td>Input</td><td><code>47808</code></td></tr><tr><td>Time to live (s)</td><td>Input</td><td><code>300</code></td></tr></tbody></table>
<p>After <strong>Save and apply</strong>, a line at the top states the state and the countdown, as in &quot;Registration:
REGISTERED with 192.168.20.1:47808, 288 s left of 300 s.&quot;</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="53-the-workstation-side">5.3 The workstation side<a href="#53-the-workstation-side" class="hash-link" aria-label="Direct link to 5.3 The workstation side" title="Direct link to 5.3 The workstation side">​</a></h3>
<p>The workstation must also reach that BBMD — it is on a subnet of the same BBMD, or it registers as a
foreign device itself. With bacpypes3:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">$ python -m bacpypes3 --address 10.0.0.50/24 --instance 999001 --foreign 192.168.20.1 --ttl 300</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; whois</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">1001 192.168.11.160</span><br></span></code></pre></div></div>
<hr>
<a id="sec-6"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="6-time--bacnet--sntp--both-utc-offset">6. Time — BACNET / SNTP / BOTH, UTC offset<a href="#6-time--bacnet--sntp--both-utc-offset" class="hash-link" aria-label="Direct link to 6. Time — BACNET / SNTP / BOTH, UTC offset" title="Direct link to 6. Time — BACNET / SNTP / BOTH, UTC offset">​</a></h2>
<p>The module has no battery-backed clock. <strong>After every reboot the time is &quot;unknown&quot;</strong>, and until a time
source first sets it, Local_Time and Local_Date read as unspecified — the module does not give 1970 or a
guessed value. The time is also used for the BACnet/SC certificate validity check (§7.6).</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="61-choosing-the-time-source">6.1 Choosing the time source<a href="#61-choosing-the-time-source" class="hash-link" aria-label="Direct link to 6.1 Choosing the time source" title="Direct link to 6.1 Choosing the time source">​</a></h3>
<table><thead><tr><th>Time source</th><th>BACnet (UTC)TimeSynchronization</th><th>SNTP</th><th>When to use</th></tr></thead><tbody><tr><td><code>NONE</code></td><td>Ignored</td><td>Not done</td><td>When no time is needed. <strong>Saving it also clears a clock already known</strong></td></tr><tr><td><strong><code>BACNET</code></strong> (default)</td><td>Sets the clock</td><td>Not done</td><td>When the site has a time master (BMS). No server setup needed</td></tr><tr><td><code>SNTP</code></td><td>Ignored</td><td>Every <code>interval</code></td><td>When an NTP server can be reached</td></tr><tr><td><code>BOTH</code></td><td>Only when SNTP has never succeeded or has been silent for <strong>2 × interval</strong></td><td>Every <code>interval</code></td><td>SNTP first, BACnet when SNTP drops out</td></tr></tbody></table>
<blockquote>
<p><strong>Use SNTP when the clock must be accurate.</strong> The module carries its clock forward from the last time
it received on the chip&#x27;s crystal oscillator, so it drifts by the crystal&#x27;s error — about +90 ppm on
the board measured, about 8 s a day. <code>SNTP</code> and <code>BOTH</code> fetch the time again every <code>interval</code> and
remove the difference (a little over 0.3 s at the default 3600 s). With the <code>BACNET</code> source alone the
drift accumulates until the workstation synchronizes the clock again.</p>
</blockquote>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="62-method-a--at-commands">6.2 Method A — AT commands<a href="#62-method-a--at-commands" class="hash-link" aria-label="Direct link to 6.2 Method A — AT commands" title="Direct link to 6.2 Method A — AT commands">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UTCOFFSET=&quot;UTC+09:00&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC=SNTP,&quot;pool.ntp.org&quot;,3600</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+TIME:SYNCED,SNTP,&quot;2026-10-12T13:36:44Z&quot;</span><br></span></code></pre></div></div>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC=&lt;NONE|BACNET|SNTP|BOTH&gt;[,&quot;&lt;server&gt;[:&lt;port&gt;]&quot;[,&lt;interval s&gt;]]</span><br></span></code></pre></div></div>
<ul>
<li>The server is an IPv4 address or a name (up to 63 characters); if the port is left out, it is 123.
<strong><code>SNTP</code> and <code>BOTH</code> need a server</strong> — without one, <code>ERROR:INVALID_PARAMETER</code>.</li>
<li>The interval is <strong>64 to 65535 seconds</strong> (default 3600). Outside that range, <code>ERROR:VALUE_OUT_OF_RANGE</code>.</li>
<li><strong>A server or interval left out keeps its current value.</strong> So changing only the time source takes one
argument (<code>AT+TIMESRC=BOTH</code>). <code>&quot;&quot;</code>, with only the quotes, clears the server.</li>
<li>Applied at <code>AT+SAVE</code> (SNTP queries start or stop).</li>
</ul>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+TIMESRC:SNTP,&quot;pool.ntp.org&quot;,3600</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIME?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+TIME:SYNCED,SNTP,&quot;2026-10-12T13:36:44Z&quot;,0</span><br></span></code></pre></div></div>
<p>The fourth field of <code>+TIME?</code> is the seconds since the last sync (the URC has no such field, which tells the
two apart). When the time is unknown, it is <code>+TIME:UNKNOWN,-,&quot;&quot;,0</code>.</p>
<p><strong><code>+TIME:SYNCED</code> appears only at the first sync after a reboot and when the source changes.</strong> Later syncs
from the same source are silent. If SNTP fails, the module reports it once when the state changes:</p>
<table><thead><tr><th>URC</th><th>Meaning</th></tr></thead><tbody><tr><td><code>+TIME:SNTPFAIL,DNS</code></td><td>The server name does not resolve</td></tr><tr><td><code>+TIME:SNTPFAIL,TIMEOUT</code></td><td>The server does not answer (or no ARP reply)</td></tr><tr><td><code>+TIME:SNTPFAIL,BADREPLY</code></td><td>The answer is not for our request — forged, stale, or from an unsynchronized server. Or it answers that it is synchronized but its time is before 2026 (a local server that lost its RTC) — the clock cannot be set</td></tr><tr><td><code>+TIME:SNTPFAIL,NO_SOCKET</code></td><td>Not enough hardware sockets</td></tr><tr><td><code>+TIME:SNTPFAIL,SEND</code></td><td>The request could not even be sent</td></tr></tbody></table>
<p>On failure, it asks again at intervals that start at 64 seconds and double (up to the interval). When there
is no Ethernet link, it does not ask but waits for the link — that is not a failure, so there is no URC
and no 64-second wait.</p>
<h4 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="utc-offset--mind-the-sign">UTC offset — mind the sign<a href="#utc-offset--mind-the-sign" class="hash-link" aria-label="Direct link to UTC offset — mind the sign" title="Direct link to UTC offset — mind the sign">​</a></h4>
<p>BACnet&#x27;s UTC_Offset is <strong>&quot;the minutes that, added to local time, give UTC&quot;</strong>. So east is negative —
<strong>Korea (UTC+09:00) is −540</strong>. To avoid confusion, both forms are accepted:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UTCOFFSET=-540                minutes with the BACnet sign</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UTCOFFSET=&quot;UTC+09:00&quot;         the ISO 8601 sign people use — the same value</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UTCOFFSET?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+UTCOFFSET:-540,&quot;UTC+09:00&quot;</span><br></span></code></pre></div></div>
<p>The range is ±1440 minutes; outside it, <code>ERROR:VALUE_OUT_OF_RANGE</code>. <code>&quot;+05:30&quot;</code> and <code>&quot;UTC&quot;</code> also work.</p>
<blockquote>
<p><strong>With the BACNET time source the offset must be right.</strong> TimeSynchronization carries <strong>local</strong> time,
so the module computes UTC with this offset. If the module receives Korean time while the offset is 0, the
clock is 9 hours off. UTCTimeSynchronization carries UTC as it is. Daylight_Savings_Status
is always FALSE — in regions with daylight saving time, change the offset to match.</p>
</blockquote>
<p>A time earlier than 2026 is taken as a fault of the time master and is not accepted (it is counted in
ignored of <code>+DIAG:TIME</code>).</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="63-method-b--web-gui">6.3 Method B — Web GUI<a href="#63-method-b--web-gui" class="hash-link" aria-label="Direct link to 6.3 Method B — Web GUI" title="Direct link to 6.3 Method B — Web GUI">​</a></h3>
<p>This is the <strong>Time</strong> panel at the bottom of the <strong>BACnet</strong> tab.</p>
<table><thead><tr><th>Field</th><th>Type</th><th>Value to enter</th></tr></thead><tbody><tr><td>Time source</td><td><strong>List</strong></td><td><code>None</code> · <code>BACnet time synchronization</code> · <code>SNTP server</code> · <code>SNTP, and BACnet while SNTP fails</code></td></tr><tr><td>SNTP server</td><td>Input</td><td><code>pool.ntp.org</code> (optional <code>:port</code>)</td></tr><tr><td>SNTP interval (s, 64 or more)</td><td>Input</td><td><code>3600</code></td></tr><tr><td>UTC offset (minutes, BACnet sign)</td><td>Input</td><td><code>-540</code>. A line below reads it out, as in &quot;Local time is UTC+09:00&quot;</td></tr><tr><td>Certificate validity while the time is unknown</td><td><strong>List</strong></td><td><code>Lenient</code> · <code>Strict</code> (§7.6)</td></tr></tbody></table>
<p><strong>Use this computer&#x27;s offset</strong> fills in the browser&#x27;s time zone. A line above the panel states the current
clock, the source, the time elapsed and SNTP&#x27;s last exchange.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="64-sending-the-time-from-a-workstation">6.4 Sending the time from a workstation<a href="#64-sending-the-time-from-a-workstation" class="hash-link" aria-label="Direct link to 6.4 Sending the time from a workstation" title="Direct link to 6.4 Sending the time from a workstation">​</a></h3>
<p>With the <code>BACNET</code> time source, a workstation&#x27;s TimeSynchronization sets the clock. Use the time
synchronization function of a workstation such as YABE. The bacpypes3 console has no command for it, so
use <code>bac_tools.py</code> below (it is also used for DCC/RD in §8).</p>
<div class="language-python codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-python codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># bac_tools.py - DeviceCommunicationControl, ReinitializeDevice and</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># TimeSynchronization from bacpypes3 (its console has no command for them).</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic">#   python bac_tools.py &lt;device ip[:port]&gt; &lt;command&gt; [password] [-- bacpypes3 options]</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic">#   command: timesync | dcc-disable-initiation | dcc-enable | dcc-disable</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"></span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic">#            | warmstart | coldstart   (dcc-disable only shows the refusal)</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"></span><span class="token keyword" style="font-style:italic">import</span><span class="token plain"> asyncio</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> datetime</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> sys</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"></span><span class="token keyword" style="font-style:italic">from</span><span class="token plain"> bacpypes3</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">argparse </span><span class="token keyword" style="font-style:italic">import</span><span class="token plain"> SimpleArgumentParser</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"></span><span class="token keyword" style="font-style:italic">from</span><span class="token plain"> bacpypes3</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">app </span><span class="token keyword" style="font-style:italic">import</span><span class="token plain"> Application</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"></span><span class="token keyword" style="font-style:italic">from</span><span class="token plain"> bacpypes3</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">pdu </span><span class="token keyword" style="font-style:italic">import</span><span class="token plain"> Address</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"></span><span class="token keyword" style="font-style:italic">from</span><span class="token plain"> bacpypes3</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">primitivedata </span><span class="token keyword" style="font-style:italic">import</span><span class="token plain"> CharacterString</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Date</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> Time</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"></span><span class="token keyword" style="font-style:italic">from</span><span class="token plain"> bacpypes3</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">basetypes </span><span class="token keyword" style="font-style:italic">import</span><span class="token plain"> DateTime</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"></span><span class="token keyword" style="font-style:italic">from</span><span class="token plain"> bacpypes3</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">apdu </span><span class="token keyword" style="font-style:italic">import</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">DeviceCommunicationControlRequest</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">                            ReinitializeDeviceRequest</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">                            TimeSynchronizationRequest</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> ErrorRejectAbortNack</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">argv </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> sys</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">argv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token number" style="color:rgb(247, 140, 108)">1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">opts </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> argv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token plain">argv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">index</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token string" style="color:rgb(195, 232, 141)">&#x27;--&#x27;</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">+</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token plain"> </span><span class="token keyword" style="font-style:italic">if</span><span class="token plain"> </span><span class="token string" style="color:rgb(195, 232, 141)">&#x27;--&#x27;</span><span class="token plain"> </span><span class="token keyword" style="font-style:italic">in</span><span class="token plain"> argv </span><span class="token keyword" style="font-style:italic">else</span><span class="token plain"> </span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">argv </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> argv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain">argv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">index</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token string" style="color:rgb(195, 232, 141)">&#x27;--&#x27;</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token plain"> </span><span class="token keyword" style="font-style:italic">if</span><span class="token plain"> </span><span class="token string" style="color:rgb(195, 232, 141)">&#x27;--&#x27;</span><span class="token plain"> </span><span class="token keyword" style="font-style:italic">in</span><span class="token plain"> argv </span><span class="token keyword" style="font-style:italic">else</span><span class="token plain"> argv</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">DEV</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> CMD </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Address</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">argv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> argv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token number" style="color:rgb(247, 140, 108)">1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">PW </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> argv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token number" style="color:rgb(247, 140, 108)">2</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token plain"> </span><span class="token keyword" style="font-style:italic">if</span><span class="token plain"> </span><span class="token builtin" style="color:rgb(130, 170, 255)">len</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">argv</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"> </span><span class="token operator" style="color:rgb(137, 221, 255)">&gt;</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">2</span><span class="token plain"> </span><span class="token keyword" style="font-style:italic">else</span><span class="token plain"> </span><span class="token boolean" style="color:rgb(255, 88, 116)">None</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain"></span><span class="token keyword" style="font-style:italic">async</span><span class="token plain"> </span><span class="token keyword" style="font-style:italic">def</span><span class="token plain"> </span><span class="token function" style="color:rgb(130, 170, 255)">main</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">    app </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> Application</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">from_args</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">SimpleArgumentParser</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">parse_args</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">opts</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">    </span><span class="token keyword" style="font-style:italic">await</span><span class="token plain"> asyncio</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">sleep</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">1</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain">          </span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># let the UDP endpoint come up first</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">    </span><span class="token keyword" style="font-style:italic">try</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">        </span><span class="token keyword" style="font-style:italic">if</span><span class="token plain"> CMD </span><span class="token operator" style="color:rgb(137, 221, 255)">==</span><span class="token plain"> </span><span class="token string" style="color:rgb(195, 232, 141)">&#x27;timesync&#x27;</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">            now </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> datetime</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">datetime</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">now</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain">       </span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># this PC&#x27;s local time</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">            req </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> TimeSynchronizationRequest</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">time</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">DateTime</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">                date</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">Date</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">now</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">year </span><span class="token operator" style="color:rgb(137, 221, 255)">-</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">1900</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> now</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">month</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> now</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">day</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">                           now</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">isoweekday</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">                time</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">Time</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">now</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">hour</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> now</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">minute</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> now</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">second</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">0</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">        </span><span class="token keyword" style="font-style:italic">elif</span><span class="token plain"> CMD</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">startswith</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token string" style="color:rgb(195, 232, 141)">&#x27;dcc-&#x27;</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">            req </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> DeviceCommunicationControlRequest</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">enableDisable</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">CMD</span><span class="token punctuation" style="color:rgb(199, 146, 234)">[</span><span class="token number" style="color:rgb(247, 140, 108)">4</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token punctuation" style="color:rgb(199, 146, 234)">]</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">            </span><span class="token keyword" style="font-style:italic">if</span><span class="token plain"> CMD </span><span class="token operator" style="color:rgb(137, 221, 255)">!=</span><span class="token plain"> </span><span class="token string" style="color:rgb(195, 232, 141)">&#x27;dcc-enable&#x27;</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">                req</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">timeDuration </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> </span><span class="token number" style="color:rgb(247, 140, 108)">10</span><span class="token plain">           </span><span class="token comment" style="color:rgb(105, 112, 152);font-style:italic"># minutes</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">        </span><span class="token keyword" style="font-style:italic">else</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">            req </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> ReinitializeDeviceRequest</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">reinitializedStateOfDevice</span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain">CMD</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">        </span><span class="token keyword" style="font-style:italic">if</span><span class="token plain"> PW </span><span class="token keyword" style="font-style:italic">is</span><span class="token plain"> </span><span class="token keyword" style="font-style:italic">not</span><span class="token plain"> </span><span class="token boolean" style="color:rgb(255, 88, 116)">None</span><span class="token plain"> </span><span class="token keyword" style="font-style:italic">and</span><span class="token plain"> CMD </span><span class="token operator" style="color:rgb(137, 221, 255)">!=</span><span class="token plain"> </span><span class="token string" style="color:rgb(195, 232, 141)">&#x27;timesync&#x27;</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">            req</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">password </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> CharacterString</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">PW</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">        req</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">pduDestination </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> DEV</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">        </span><span class="token keyword" style="font-style:italic">try</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">            ack </span><span class="token operator" style="color:rgb(137, 221, 255)">=</span><span class="token plain"> </span><span class="token keyword" style="font-style:italic">await</span><span class="token plain"> app</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">request</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">req</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">            </span><span class="token keyword" style="font-style:italic">print</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token string" style="color:rgb(195, 232, 141)">&#x27;sent&#x27;</span><span class="token plain"> </span><span class="token keyword" style="font-style:italic">if</span><span class="token plain"> CMD </span><span class="token operator" style="color:rgb(137, 221, 255)">==</span><span class="token plain"> </span><span class="token string" style="color:rgb(195, 232, 141)">&#x27;timesync&#x27;</span><span class="token plain"> </span><span class="token keyword" style="font-style:italic">else</span><span class="token plain"> </span><span class="token builtin" style="color:rgb(130, 170, 255)">type</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">ack</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">__name__</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">        </span><span class="token keyword" style="font-style:italic">except</span><span class="token plain"> ErrorRejectAbortNack </span><span class="token keyword" style="font-style:italic">as</span><span class="token plain"> e</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">            </span><span class="token keyword" style="font-style:italic">print</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token string" style="color:rgb(195, 232, 141)">&#x27;refused:&#x27;</span><span class="token punctuation" style="color:rgb(199, 146, 234)">,</span><span class="token plain"> e</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">        </span><span class="token keyword" style="font-style:italic">await</span><span class="token plain"> asyncio</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">sleep</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token number" style="color:rgb(247, 140, 108)">0.5</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">    </span><span class="token keyword" style="font-style:italic">finally</span><span class="token punctuation" style="color:rgb(199, 146, 234)">:</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">        app</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">close</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token plain"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">asyncio</span><span class="token punctuation" style="color:rgb(199, 146, 234)">.</span><span class="token plain">run</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token plain">main</span><span class="token punctuation" style="color:rgb(199, 146, 234)">(</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><span class="token punctuation" style="color:rgb(199, 146, 234)">)</span><br></span></code></pre></div></div>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">$ python bac_tools.py 192.168.11.160 timesync -- --address 192.168.11.50/24 --instance 999001</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">sent</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">                                       (module AT port)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+TIME:SYNCED,BACNET,&quot;2026-10-12T13:43:05Z&quot;</span><br></span></code></pre></div></div>
<p>If the PC is on Korean time (UTC+09:00) and the module&#x27;s offset is −540, the module&#x27;s UTC equals the PC&#x27;s UTC.</p>
<hr>
<a id="sec-7"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="7-bacnetsc--over-tls-through-a-hub">7. BACnet/SC — over TLS through a hub<a href="#7-bacnetsc--over-tls-through-a-hub" class="hash-link" aria-label="Direct link to 7. BACnet/SC — over TLS through a hub" title="Direct link to 7. BACnet/SC — over TLS through a hub">​</a></h2>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="71-what-you-need">7.1 What you need<a href="#71-what-you-need" class="hash-link" aria-label="Direct link to 7.1 What you need" title="Direct link to 7.1 What you need">​</a></h3>
<table><thead><tr><th>Item</th><th>Content</th></tr></thead><tbody><tr><td><strong>Hub URI</strong></td><td><code>wss://host[:port][/path]</code> — one primary; the failover is optional</td></tr><tr><td><strong>KEY</strong></td><td>The device&#x27;s private key. <strong>EC P-256</strong> only (SEC1 <code>EC PRIVATE KEY</code> or PKCS#8 <code>PRIVATE KEY</code>), <strong>not encrypted</strong></td></tr><tr><td><strong>CERT</strong></td><td>The device&#x27;s operational certificate. Its public key must be the KEY&#x27;s</td></tr><tr><td><strong>CA1</strong></td><td>The certificate of the authority that issued the hub&#x27;s certificate — the hub&#x27;s chain must lead here</td></tr><tr><td>CA2</td><td>Optional. A second issuer (during a certificate authority changeover, or an intermediate certificate)</td></tr></tbody></table>
<ul>
<li>Each item is <strong>one PEM or DER file of 4096 bytes or less</strong>. A PEM must be <strong>a single block</strong> — a chain
file (several certificates) is refused rather than guessed at. The <code>EC PARAMETERS</code> block that
<code>openssl ecparam -genkey</code> puts in front of the key is skipped.</li>
<li><strong>Only TLS 1.3 and ECDSA P-256</strong> are used. The module does not connect to a hub with an RSA key or a hub that does only TLS 1.2.</li>
<li>This release has no function for generating a key or issuing a CSR inside the device. Get the key and
certificates from the site&#x27;s certificate authority (or the hub administrator) and upload them.</li>
<li>By default the peer is checked <strong>by its issuer</strong> (Annex AB.7.4). To also check the host name in the hub
certificate, use <code>AT+BSCHOSTCHECK=ON</code> and <code>AT+SAVE</code> (web: BACnet/SC tab). With the default, another
device holding a certificate from the same issuer is also accepted as the hub, so turn this on at sites
where the hub certificate contains the URI&#x27;s host. With it on, a certificate that does not contain it
is refused with <code>CERT</code> (detail <code>0x00000004</code>). If the URI is a DNS name, that name is sent as SNI; if it
is an IPv4 address, no SNI is sent.</li>
</ul>
<p>Checking on the PC before uploading cuts down the reasons for a refusal:</p>
<div class="language-bash codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-bash codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">$ openssl pkey -in dev_key.pem -noout -text | head -1          # &quot;Private-Key: (256 bit, ...)&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">$ openssl x509 -in dev.pem -noout -subject -issuer -dates</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">$ openssl x509 -in dev.pem -noout -fingerprint -sha256         # must equal the fingerprint in AT+BSCCERT?</span><br></span></code></pre></div></div>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="72-hub-uri-and-mode--method-a-at">7.2 Hub URI and mode — Method A, AT<a href="#72-hub-uri-and-mode--method-a-at" class="hash-link" aria-label="Direct link to 7.2 Hub URI and mode — Method A, AT" title="Direct link to 7.2 Hub URI and mode — Method A, AT">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHUB=&quot;wss://hub1.example.com/hub&quot;,&quot;wss://hub2.example.com/hub&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE=SC</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSC:DISCONNECTED,CREDENTIALS    ← the credentials are not uploaded yet (§7.3)</span><br></span></code></pre></div></div>
<p>There is an order. <strong>Mode SC is refused when there is no primary hub</strong> — a device with nowhere to connect
would stay off the network forever. The credentials are not a condition — they may come after the mode,
and until they come, the hub connector says so with <code>+BSC:DISCONNECTED,CREDENTIALS</code>.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE=SC</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:URI                        ← the hub first (AT+BSCHUB)</span><br></span></code></pre></div></div>
<p>URI rules:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHUB=&quot;ws://10.0.0.9:443&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:URI                        ← wss:// only</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHUB=&quot;wss://user:pw@10.0.0.9&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:URI                        ← user information is not accepted</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHUB=,&quot;wss://10.0.0.9&quot;      (when the primary is wss://10.0.0.9)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:URI                        ← the failover is the same as the primary</span><br></span></code></pre></div></div>
<ul>
<li>If the port is left out, it is <strong>443</strong>. IPv6 addresses and <code>#fragment</code> are not accepted. Each URI is up to 127 characters.</li>
<li><strong>An empty argument keeps the current value</strong>: <code>AT+BSCHUB=,&quot;wss://b&quot;</code> changes only the failover. Two long
URIs do not fit in one command line (255 characters), so write them separately like this. <code>&quot;&quot;</code>, with only
the quotes, clears that field (the primary only when the mode is not SC).</li>
</ul>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHUB?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCHUB:&quot;wss://hub1.example.com/hub&quot;,&quot;wss://hub2.example.com/hub&quot;</span><br></span></code></pre></div></div>
<p>Timers (seconds) — normally leave them at the defaults:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCTIME=&lt;heartbeat&gt;,&lt;connect wait&gt;,&lt;disconnect wait&gt;,&lt;min reconnect&gt;,&lt;max reconnect&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCTIME?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCTIME:300,10,10,2,30</span><br></span></code></pre></div></div>
<p>A timer of 0, or a min reconnect below 2 seconds or larger than max, gives <code>ERROR:VALUE_OUT_OF_RANGE</code>.
The primary is always tried first, and the failover when it fails; if both fail, the module waits starting
at min and doubling up to max. While attached to the failover, it still checks the primary periodically and
moves back to the primary when it returns.</p>
<p><strong>With no Ethernet link, it does not dial.</strong> At boot the PHY link comes up in about 2 seconds, and the hub
connection starts then — the time spent waiting for the link is not counted as an attempt, and the delay
above is not used. The same holds while the cable is unplugged.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="73-uploading-credentials--method-a-at-chunked-upload">7.3 Uploading credentials — Method A, AT (chunked upload)<a href="#73-uploading-credentials--method-a-at-chunked-upload" class="hash-link" aria-label="Direct link to 7.3 Uploading credentials — Method A, AT (chunked upload)" title="Direct link to 7.3 Uploading credentials — Method A, AT (chunked upload)">​</a></h3>
<p>An item is uploaded like this:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=&lt;KEY|CERT|CA1|CA2&gt;,&lt;total bytes&gt;                 start</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERTW=&lt;item&gt;,&lt;offset&gt;,&lt;length&gt;                        one chunk (1 to 1024 B)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt;                                                           ← exactly &lt;length&gt; bytes after the prompt</span><br></span></code></pre></div></div>
<p>The <code>&gt; </code> prompt has no line end. After seeing the prompt, send that part of the file <strong>as it is</strong> (PEM line
breaks as they are, DER byte for byte). An example that sends a 664-byte certificate in 300-byte chunks:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=CERT,664</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERTW=CERT,0,300</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; (300 bytes)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERTW:CERT,300,664</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERTW=CERT,300,300</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; (300 bytes)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERTW:CERT,600,664</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERTW=CERT,600,64</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; (64 bytes)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERTW:CERT,STORED,MATCH,INCOMPLETE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>When the last chunk arrives, the module converts and checks the item, then writes it to flash. The two
fields of the response are <strong>whether KEY and CERT form a pair</strong> (<code>MATCH</code>/<code>MISMATCH</code>; <code>-</code> if either is
missing) and <strong>whether the three things needed to connect to the hub (KEY, CERT, CA1) are all present</strong>
(<code>COMPLETE</code>/<code>INCOMPLETE</code>).</p>
<p>Uploading all three items:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=KEY,241</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERTW=KEY,0,241</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; (241 bytes)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERTW:KEY,STORED,-,INCOMPLETE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=CERT,664</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERTW=CERT,0,664</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; (664 bytes)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERTW:CERT,STORED,MATCH,INCOMPLETE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=CA1,421</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERTW=CA1,0,421</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; (421 bytes)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERTW:CA1,STORED,MATCH,COMPLETE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSC:CONNECTED,PRIMARY           ← if the mode is already SC, it connects at once</span><br></span></code></pre></div></div>
<p><strong>Credentials do not need <code>AT+SAVE</code>.</strong> They are not settings, so they are written to flash as soon as they
are complete, and the hub connector reconnects with the changed credentials. Checking the key and
certificate and writing to flash take about 0.2 to 0.3 seconds, so the response to the last chunk comes
later than for the other chunks.</p>
<p>What is refused:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=KEY,5000</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:BUFFER_TOO_LONG            ← an item is up to 4096 bytes</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERTW=KEY,0,306            (P-384 key)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:CRED_INVALID               ← not PEM/DER, does not parse, or not P-256</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERTW=CERT,0,668           (certificate for a different key)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:CRED_MISMATCH              ← not a certificate for the stored KEY</span><br></span></code></pre></div></div>
<ul>
<li><strong>When changing KEY and CERT together, upload KEY first.</strong> A new KEY is accepted even if it does not pair
with the old CERT (shown as <code>MISMATCH</code>; the module does not connect meanwhile), and it becomes <code>MATCH</code>
when the matching CERT arrives. Conversely, a CERT that does not match the stored KEY cannot be used, so it is refused.</li>
<li>If the host stops in the middle of the chunks, the result is <code>ERROR:PAYLOAD_TIMEOUT</code> and the upload is
released. Start that item again from <code>AT+BSCCERT=</code>.</li>
<li><strong>If you lost a response, you may send the same chunk again</strong> (same offset and length). This also holds
for the last chunk, which completed the item — the module gives the first response again.</li>
<li>The offset must continue from what has been received, or repeat the previous chunk. Otherwise the command
is refused <strong>before</strong> the prompt — so that the data you send is not thrown away.</li>
<li><code>AT+BSCCERT=ABORT</code> releases an open upload. An upload with no chunk for 60 seconds is discarded when
another upload or a deletion asks for its place.</li>
<li><strong>The AT port must be 8-bit and not XON/XOFF.</strong> On a port set to 7 bits or XON/XOFF,
<code>AT+BSCCERTW</code> gives <code>ERROR:NOT_SUPPORTED</code> (binary cannot pass).</li>
</ul>
<p>Check:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERT:KEY,PRESENT,P256,MATCH</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERT:CERT,PRESENT,448,P256,56:08:8A:…:83:2D:EB,&quot;sc-device&quot;,&quot;Site CA&quot;,&quot;2020-01-01T00:00:00Z&quot;,&quot;2045-01-01T00:00:00Z&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERT:CA1,PRESENT,421,P256,0D:D5:66:…:6B:85:CE,&quot;Site CA&quot;,&quot;Site CA&quot;,&quot;2020-01-01T00:00:00Z&quot;,&quot;2045-01-01T00:00:00Z&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERT:CA2,ABSENT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERT:STORE,A,3,4,3,0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>A certificate line gives the DER length, the key type, the <strong>SHA-256 fingerprint</strong> (in the same format as
openssl&#x27;s <code>-fingerprint -sha256</code>), the subject CN, the issuer CN and the validity period (UTC). The last
line gives the slot in use (A/B), the sequence number, the generation, and the number of writes and failures since boot.</p>
<blockquote>
<p><strong>The private key does not come out by any route.</strong> The KEY line states only three things: that it is
present, whether it is P-256, and whether it pairs with CERT — no length, no fingerprint. The web is the
same, and nothing goes into the logs either. If the key is lost, the only way is to get a new one and
upload it. A factory reset erases all four items.</p>
</blockquote>
<p>Deleting:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCCERT=CA2,DEL</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>Deleting any of KEY, CERT or CA1 ends the connection, and the state becomes <code>+BSC:DISCONNECTED,CREDENTIALS</code>.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="74-method-b--web-gui">7.4 Method B — Web GUI<a href="#74-method-b--web-gui" class="hash-link" aria-label="Direct link to 7.4 Method B — Web GUI" title="Direct link to 7.4 Method B — Web GUI">​</a></h3>
<p>This is the <strong>BACnet/SC</strong> tab.</p>
<table><thead><tr><th>Field</th><th>Value to enter</th></tr></thead><tbody><tr><td>Primary hub (wss://host[<!-- -->:port<!-- -->][/path])</td><td><code>wss://hub1.example.com/hub</code></td></tr><tr><td>Failover hub (optional, empty: none)</td><td><code>wss://hub2.example.com/hub</code></td></tr><tr><td>Heartbeat timeout · Connect wait · Disconnect wait · Minimum / Maximum reconnect time (s)</td><td>Defaults 300 · 10 · 10 · 2 · 30</td></tr><tr><td>Network number (0: unknown)</td><td>For display in Network Port (AT: <code>AT+BACNETNUM=SC,&lt;number&gt;</code>)</td></tr></tbody></table>
<p>After <strong>Save and apply</strong>, choose <code>BACnet/SC - through a hub, over TLS</code> in Mode on the <strong>BACnet</strong> tab and
save. Choosing SC without a primary hub is refused with &quot;Not saved: Primary Hub URI Required (400). Set the
hub on the BACnet/SC tab first.&quot;</p>
<p>The <strong>Credentials</strong> panel has one line per item — Private key, Device certificate, Issuer
certificate (CA1), Second issuer (CA2). Press <strong>Upload</strong> on a line and choose a file (<code>.pem</code>, <code>.der</code>,
<code>.crt</code>, <code>.cer</code>, <code>.key</code>), and it is checked and stored at once. When an item is already present, the page
asks for confirmation once before replacing it. <strong>Delete</strong> does the same.</p>
<table><thead><tr><th>Response</th><th>Meaning (the same error over AT)</th></tr></thead><tbody><tr><td>&quot;… stored. A connection in use is restarted with it.&quot;</td><td>Stored</td></tr><tr><td><code>Not A Usable Key Or Certificate (422)</code></td><td><code>CRED_INVALID</code></td></tr><tr><td><code>Certificate Does Not Match The Key (409)</code></td><td><code>CRED_MISMATCH</code></td></tr><tr><td><code>Credentials Do Not Fit (413)</code></td><td><code>BUFFER_TOO_LONG</code> — the four items do not fit in one slot (8 KiB)</td></tr><tr><td><code>Credential Store Busy (409)</code></td><td><code>STORAGE_BUSY</code> — an AT upload is open or a TLS computation is running. Try again a little later</td></tr><tr><td><code>Not Enough TLS Memory (503)</code></td><td><code>STORAGE_BUSY</code> — a running TLS connection is using the mbedTLS heap, so there is no room to parse the file. Try again a little later</td></tr><tr><td><code>Storage Failure (500)</code></td><td><code>STORAGE_FAILURE</code> — the flash write failed</td></tr></tbody></table>
<p><code>STORAGE_BUSY</code> over AT covers both of the web&#x27;s cases, 409 and 503.</p>
<p>A line above the panel says &quot;Complete.&quot; or what is missing, and each line shows the CN, the issuer, the
validity period, <strong>whether it is valid now</strong> (valid now / EXPIRED / NOT VALID YET / not checked because the
time is unknown) and the fingerprint. A web upload does not need <code>AT+SAVE</code> either.</p>
<p><img decoding="async" loading="lazy" alt="BACnet/SC tab" src="/assets/images/web-sc-ebe2ab541e392ec9db20327ce6f5f85c.png" width="1063" height="1005" class="img_ev3q"></p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="75-checking-the-connection">7.5 Checking the connection<a href="#75-checking-the-connection" class="hash-link" aria-label="Direct link to 7.5 Checking the connection" title="Direct link to 7.5 Checking the connection">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSC:CONNECTED,PRIMARY</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACMODE:SC,RUNNING</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCSTATUS?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCSTATUS:PRIMARY,CONNECTED,IDLE,D2:A6:80:B9:78:F7,e577ce6d-6165-591d-a444-06853db2c812,CREDENTIALS,-2,TIME_UNKNOWN</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCSTATUS:CONN,PRIMARY,CONNECTED,CREDENTIALS,-2,1,1,42</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCSTATUS:CONN,FAILOVER,IDLE,NONE,0,0,0,0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>Seeing <code>CREDENTIALS,-2</code> while connected is normal — the last-error field keeps <strong>the reason the previous
connection failed</strong> instead of clearing it (here, the state before the credentials were uploaded). Whether
it is connected now is given by the first field (<code>PRIMARY</code>).</p>
<p>Fields of the first line:</p>
<table><thead><tr><th>Field</th><th>Value</th></tr></thead><tbody><tr><td>Hub state</td><td><code>NO_CONNECTION</code> · <code>PRIMARY</code> · <code>FAILOVER</code></td></tr><tr><td>Primary / failover connection</td><td><code>IDLE</code> · <code>CONNECTING</code> · <code>AWAITING_ACCEPT</code> · <code>CONNECTED</code> · <code>DISCONNECTING</code></td></tr><tr><td>VMAC</td><td>This device&#x27;s SC address (random 48 bits)</td></tr><tr><td>UUID</td><td>Device UUID — derived from the factory MAC; not changed even by a factory reset</td></tr><tr><td>Last error · detail</td><td>The reason there is no connection, or the reason the last connection ended (§7.7). <code>NONE</code> if there has been none yet</td></tr><tr><td>Certificate dates</td><td><code>CHECKED</code> · <code>TIME_UNKNOWN</code> (connected under LENIENT without the time; the check is still pending) · <code>-</code> (no connection)</td></tr></tbody></table>
<p>A <code>CONN</code> line gives, for each URI, the state, the last error, the detail, <strong>the number of attempts, the
number of successful connections, and the seconds spent in the current state</strong>.</p>
<p>A connection takes <strong>a little over 2 seconds</strong> because of the TLS handshake computation (the M0+ computes
P-256 in software; measured 1.7 to 1.9 seconds). AT and the web keep responding during that time.</p>
<p>The workstation must be <strong>a BACnet/SC node connected to the same hub</strong>. The hub relays broadcasts and
unicasts, so from that node Who-Is, ReadProperty, WriteProperty and SubscribeCOV work exactly as on
B/IP. Over SC, Max_APDU_Length_Accepted is 1476. <code>+BACWRITE</code>/<code>AT+BWRACK</code> for CONFIRMED objects
work the same way too.</p>
<p>In the Web GUI, the <strong>Connection</strong> table on the BACnet/SC tab (updated with Refresh) and the &quot;SC hub&quot; and
&quot;SC credentials&quot; fields of the Dashboard show the same content.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="76-certificate-validity-policy--lenient--strict-and-the-deadlock-rule">7.6 Certificate validity policy — LENIENT / STRICT and the deadlock rule<a href="#76-certificate-validity-policy--lenient--strict-and-the-deadlock-rule" class="hash-link" aria-label="Direct link to 7.6 Certificate validity policy — LENIENT / STRICT and the deadlock rule" title="Direct link to 7.6 Certificate validity policy — LENIENT / STRICT and the deadlock rule">​</a></h3>
<p>TLS checks a certificate&#x27;s validity period against the clock. But this module <strong>does not know the time
after a reboot</strong> (§6). You choose what to do while the time is unknown:</p>
<table><thead><tr><th>Policy</th><th>While the time is unknown</th><th>Once the time is known</th></tr></thead><tbody><tr><td><strong><code>LENIENT</code></strong> (default)</td><td>Connects without checking the dates. The last field of <code>AT+BSCSTATUS?</code> is <code>TIME_UNKNOWN</code></td><td><strong>Checks the dates of the kept hub certificate and of its own certificate at that point</strong>. If they are out of range, it drops the connection → <code>+BSC:DISCONNECTED,CERT_EXPIRED</code></td></tr><tr><td><code>STRICT</code></td><td><strong>Does not connect</strong> → <code>+BSC:DISCONNECTED,TIME_UNKNOWN</code></td><td>Connects after the normal check</td></tr></tbody></table>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCVALIDITY=STRICT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCVALIDITY?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCVALIDITY:STRICT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p>On the web, this is <strong>Certificate validity while the time is unknown</strong> in the Time panel of the BACnet tab.</p>
<blockquote>
<p><strong>Deadlock rule.</strong> Mode SC + <code>STRICT</code> + time source <code>BACNET</code> (or <code>NONE</code>) <strong>never connects</strong> — STRICT
does not attach to the hub until the time arrives, and BACnet time synchronization can arrive only
through the hub. So this combination <strong>is refused whichever command tries to create it</strong>:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">(mode SC, time source BACNET)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCVALIDITY=STRICT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:INVALID_PARAMETER</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">(mode SC, STRICT)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC=BACNET</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:INVALID_PARAMETER</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">(STRICT, time source BACNET)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE=SC</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">ERROR:INVALID_PARAMETER</span><br></span></code></pre></div></div>
<p>The web refuses the same cases with <code>400 Time source cannot reach the hub</code> (on both the BACnet tab and
the Time panel). <code>BOTH</code> is allowed in this combination only when there is an SNTP server.</p>
</blockquote>
<p><strong>To use STRICT, set up SNTP first:</strong></p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC=SNTP,&quot;pool.ntp.org&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCVALIDITY=STRICT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p>Which to choose:</p>
<ul>
<li><strong>LENIENT</strong> — sites with no time source before the hub is reached (sites where the time comes only over
BACnet). The check is done when the time arrives, so the module does not stay attached with an expired certificate.</li>
<li><strong>STRICT</strong> — sites that can reach an SNTP server, when the module must <strong>never once</strong> connect with an expired or forged certificate.</li>
</ul>
<p>If, with the time known, <strong>its own certificate (CERT) is outside its validity period</strong>, the module stops
with <code>CREDENTIALS</code> (detail = verification flags) before it even dials the hub. A BACnet time synchronization
received through a certificate that was refused for its dates is forgotten — it may come from a time master
with the wrong date (forgotten of <code>+DIAG:TIME</code>).</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="77-connection-state-and-common-reasons-for-failure">7.7 Connection state and common reasons for failure<a href="#77-connection-state-and-common-reasons-for-failure" class="hash-link" aria-label="Direct link to 7.7 Connection state and common reasons for failure" title="Direct link to 7.7 Connection state and common reasons for failure">​</a></h3>
<p>The reason in <code>+BSC:DISCONNECTED,&lt;reason&gt;</code> and the last error of <code>AT+BSCSTATUS?</code> use the same words. The
unit of detail depends on the reason.</p>
<table><thead><tr><th>Reason</th><th>Meaning</th><th>detail</th><th>Check first</th></tr></thead><tbody><tr><td><code>NO_HUB</code></td><td>Mode SC, but there is no primary URI</td><td></td><td><code>AT+BSCHUB?</code></td></tr><tr><td><code>CREDENTIALS</code></td><td>KEY, CERT or CA1 is missing (<code>-2</code>), KEY and CERT do not match (<code>-147</code>), it does not load, or CERT is outside its validity period</td><td>errno or verification flags</td><td><code>MATCH</code>/<code>ABSENT</code> in <code>AT+BSCCERT?</code>, &quot;valid now&quot; in the web panel</td></tr><tr><td><code>TIME_UNKNOWN</code></td><td>STRICT, but the time is unknown</td><td></td><td><code>AT+TIME?</code>, SNTP (§6)</td></tr><tr><td><code>DNS</code></td><td>The hub name does not resolve</td><td></td><td><code>AT+DNS?</code>, URI spelling</td></tr><tr><td><code>NO_SOCKET</code></td><td>Not enough hardware sockets</td><td></td><td><code>+DIAG:SOCKETS</code> of <code>AT+DIAG?</code>, the number of AT socket channels</td></tr><tr><td><code>TCP</code></td><td>TCP connection failure or timeout (5 seconds)</td><td>errno</td><td>Hub address and port, firewall, whether the hub is up</td></tr><tr><td><code>TLS</code></td><td>Handshake failure, or the hub cut the connection with a fatal alert</td><td>Alert number (0 or more — the hub refused <strong>this device&#x27;s certificate</strong>) or mbedTLS code (<code>-0x7780</code> form)</td><td>Whether the hub trusts our issuer, whether the hub uses TLS 1.3 and an EC key</td></tr><tr><td><code>CERT</code></td><td><strong>The hub&#x27;s certificate chain was refused</strong></td><td>Verification flags: <code>0x00000008</code> issuer not trusted (CA1/CA2 is not the hub&#x27;s issuer), <code>0x00000001</code> expired, <code>0x00000200</code> not valid yet</td><td>Whether CA1 is the issuer of the hub certificate, the clock</td></tr><tr><td><code>CERT_EXPIRED</code></td><td>After attaching under LENIENT, the clock was set and the dates turned out to be out of range</td><td></td><td>Certificate renewal, the clock</td></tr><tr><td><code>WS</code></td><td>WebSocket upgrade refused</td><td>HTTP status</td><td>The <strong>path</strong> of the URI (<code>/hub</code> and so on)</td></tr><tr><td><code>TIMEOUT</code></td><td>Connect-Accept did not arrive within connect wait</td><td></td><td>Hub state</td></tr><tr><td><code>NAK</code></td><td>The hub refused the Connect-Request</td><td>BACnet error code</td><td>Hub log</td></tr><tr><td><code>DUPLICATE_VMAC</code></td><td>Duplicate-VMAC NAKs exceeded the retry limit</td><td></td><td>The module retries by itself with a new VMAC</td></tr><tr><td><code>HEARTBEAT</code></td><td>Nothing came from the hub for twice the heartbeat</td><td></td><td>A break along the path</td></tr><tr><td><code>CLOSED</code> · <code>IO</code> · <code>PROTOCOL</code></td><td>The hub closed / send or receive failure / the hub broke the rules</td><td></td><td>The hub side</td></tr><tr><td><code>HUB_DISCONNECT</code></td><td>The hub disconnected politely (Disconnect-Request) — <strong>not an error</strong></td><td></td><td>Hub restart and the like</td></tr><tr><td><code>STOPPED</code> · <code>NETWORK_DOWN</code> · <code>STALLED</code></td><td>Mode or setting change / network reconfiguration / SC thread stall watch</td><td></td><td><code>STOPPED</code> is normal (the save makes the connection again)</td></tr></tbody></table>
<p>As actually seen:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">(mode SC, no credentials)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSC:DISCONNECTED,CREDENTIALS</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCSTATUS:NO_CONNECTION,IDLE,IDLE,…,CREDENTIALS,-2,-</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">(the issuer of the hub certificate is not CA1)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSC:DISCONNECTED,CERT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCSTATUS:NO_CONNECTION,IDLE,IDLE,…,CERT,0x00000008,-</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">(nobody at the hub address)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSC:DISCONNECTED,TCP</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCSTATUS:NO_CONNECTION,IDLE,IDLE,…,TCP,&lt;errno&gt;,-</span><br></span></code></pre></div></div>
<p>The <code>+BSC</code> URC appears <strong>only when the state changes</strong>. A hub that keeps refusing for the same reason, or a
primary and failover that fail in turn, do not produce a line every round — see the attempts in the <code>CONN</code>
line for the number of tries.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="78-going-back-to-bip">7.8 Going back to B/IP<a href="#78-going-back-to-bip" class="hash-link" aria-label="Direct link to 7.8 Going back to B/IP" title="Direct link to 7.8 Going back to B/IP">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE=BIP</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSC:DISCONNECTED,STOPPED</span><br></span></code></pre></div></div>
<p>The module says a polite goodbye to the hub (Disconnect-Request) and opens the B/IP socket. The hub settings
and the credentials remain, so another <code>AT+BACMODE=SC</code> attaches again as before. When the mode changes, COV
subscriptions are cleared (addresses on another data link have no meaning).</p>
<blockquote>
<p>B/IP-only firmware (the <code>-NoSC</code> build) has no <code>AT+BSC*</code> commands (<code>ERROR:INVALID_COMMAND</code>),
<code>AT+BACMODE=SC</code> gives <code>ERROR:NOT_SUPPORTED</code>, and the web has no BACnet/SC tab, with SC in the mode list
disabled as &quot;(not in this firmware)&quot;.</p>
</blockquote>
<hr>
<a id="sec-8"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="8-dcc--reinitializedevice-password">8. DCC / ReinitializeDevice password<a href="#8-dcc--reinitializedevice-password" class="hash-link" aria-label="Direct link to 8. DCC / ReinitializeDevice password" title="Direct link to 8. DCC / ReinitializeDevice password">​</a></h2>
<p>A BACnet client can silence the device with <strong>DeviceCommunicationControl</strong> (DCC) and restart it with
<strong>ReinitializeDevice</strong> (RD). <strong>Without a password, any client can do this</strong> — and that is the factory
default. Set one before the device goes on site.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="81-method-a--at-commands">8.1 Method A — AT commands<a href="#81-method-a--at-commands" class="hash-link" aria-label="Direct link to 8.1 Method A — AT commands" title="Direct link to 8.1 Method A — AT commands">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACPASS=&quot;s3cret-Pw&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<ul>
<li>It is 1 to 20 <strong>bytes</strong> (counted in UTF-8). 21 bytes or more gives <code>ERROR:BUFFER_TOO_LONG</code>. With only
English letters, digits and symbols, the number of bytes equals the number of characters. With
characters that take several bytes each, such as Korean, a password of 20 characters or fewer is still
refused by both AT and the web if it is over 20 bytes (the BACnet request side counts characters and could
accept it, but it cannot be set). <strong>Setting an ASCII password is recommended.</strong></li>
<li><code>AT+BACPASS=&quot;&quot;</code> clears it. Nothing at all, as in <code>AT+BACPASS=</code>, is taken as a mistake and refused
(<code>ERROR:INVALID_PARAMETER</code>) — removing the only protection requires writing the quotes.</li>
<li><strong>There is no query command.</strong> Only a salted SHA-256 hash is stored, and neither the salt nor the hash
leaves the device. If you forget the password, set a new one.</li>
<li>Like the other BACnet settings, it takes effect at <code>AT+SAVE</code>.</li>
</ul>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="82-method-b--web-gui">8.2 Method B — Web GUI<a href="#82-method-b--web-gui" class="hash-link" aria-label="Direct link to 8.2 Method B — Web GUI" title="Direct link to 8.2 Method B — Web GUI">​</a></h3>
<p><strong>DCC / ReinitializeDevice password</strong> on the <strong>BACnet</strong> tab.</p>
<table><thead><tr><th>Field</th><th>Value to enter</th></tr></thead><tbody><tr><td>New password (1 to 20 characters)</td><td>The new password</td></tr><tr><td>Your web password, to confirm</td><td><strong>The web sign-in password</strong></td></tr></tbody></table>
<p><strong>Set password</strong> or <strong>Clear password</strong>. The web <strong>also asks for the current web password</strong> — this password
is the authority to silence or restart the device from the network, so it must not be changeable through a
single session of a browser left unattended. If it is wrong, the answer is &quot;Your web password is wrong;
nothing was changed.&quot;. Wrong re-confirmations are counted together with failed sign-ins; at the fifth, both
sign-in and re-confirmation are blocked for 60 seconds (<code>429</code>) and that session ends — so that whoever stole
the session cannot guess the password. AT does not ask — the AT port is wiring inside the product, while
the web is reachable from the network. The web saves and applies at once. A line above the form states the
state, as in &quot;DCC/ReinitializeDevice password: set&quot; (if it was changed with <code>AT+BACPASS</code> and not yet saved,
it says that too).</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="83-from-a-workstation">8.3 From a workstation<a href="#83-from-a-workstation" class="hash-link" aria-label="Direct link to 8.3 From a workstation" title="Direct link to 8.3 From a workstation">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">$ python bac_tools.py 192.168.11.160 dcc-disable-initiation wrong -- --address 192.168.11.50/24 --instance 999001</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">refused: security: password-failure</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">$ python bac_tools.py 192.168.11.160 dcc-disable s3cret-Pw -- --address 192.168.11.50/24 --instance 999001</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">refused: services: service-request-denied</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">$ python bac_tools.py 192.168.11.160 dcc-disable-initiation s3cret-Pw -- --address 192.168.11.50/24 --instance 999001</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">SimpleAckPDU</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">                                       (module AT port)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACDCC:DISABLE_INITIATION,10</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">$ python bac_tools.py 192.168.11.160 dcc-enable s3cret-Pw -- --address 192.168.11.50/24 --instance 999001</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">SimpleAckPDU</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACDCC:ENABLE,0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">$ python bac_tools.py 192.168.11.160 warmstart s3cret-Pw -- --address 192.168.11.50/24 --instance 999001</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">SimpleAckPDU</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BACREINIT:WARMSTART             (restarts right after)</span><br></span></code></pre></div></div>
<p>(<code>bac_tools.py</code> is in §6.4. You can also use the same function of a workstation such as YABE.)</p>
<table><thead><tr><th>DCC state</th><th>The device</th></tr></thead><tbody><tr><td><code>ENABLE</code></td><td>Normal</td></tr><tr><td><code>DISABLE</code></td><td><strong>Not accepted</strong> — even with the right password, the answer is Error(services, service-request-denied) and nothing changes. This value has been deprecated since Protocol_Revision 20, and this device claims 22. To quiet the device, use <code>DISABLE_INITIATION</code></td></tr><tr><td><code>DISABLE_INITIATION</code></td><td>Answers requests. What it starts by itself (COV notifications, scheduled I-Am) stops. The only thing kept on the sending side is the I-Am that answers Who-Is, so <strong>the I-Have that answers Who-Has does not go out either</strong> — in this state, objects cannot be found with Who-Has</td></tr></tbody></table>
<ul>
<li>If a duration (minutes) is given, the state returns to <code>ENABLE</code> after that long. A 0 in <code>+BACDCC:&lt;state&gt;,&lt;minutes&gt;</code> means no time limit.</li>
<li><code>DISABLE_INITIATION</code> is ended by DCC ENABLE, the end of the duration, or RD — DCC and RD are accepted in
every state. A reboot also returns it to <code>ENABLE</code>.</li>
<li>RD accepts only <code>COLDSTART</code> and <code>WARMSTART</code>. Other states (backup and so on) give Error(services,
optional-functionality-not-supported). After <code>+BACREINIT</code> the module restarts, and the
Last_Restart_Reason of the next boot becomes <code>warmstart</code> or <code>coldstart</code>.</li>
<li>A wrong password gives Error(security, password-failure), and nothing changes. The same applies to a
request sent without a password when one is set. The password is checked first, so a <code>DISABLE</code> with a
wrong password also gets password-failure.</li>
</ul>
<p>If COV notifications and scheduled I-Am do not arrive, read over AT or on the web whether DCC is in effect:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+DIAG?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">…</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+DIAG:BACDM,DISABLE_INITIATION,540,1,0,1,0,3,0</span><br></span></code></pre></div></div>
<p>The fields are the DCC state, the seconds left, the DCC and RD requests accepted, wrong passwords,
receptions dropped by DCC (these happen only under <code>DISABLE</code>, so always 0), transmissions blocked, and the
number of <code>+BACDCC</code> lines that could not be sent because the AT port was busy. On the web, it is the line at
the top of the BACnet tab (&quot;Communication is DISABLE_INITIATION by a DeviceCommunicationControl
request for another 540 s&quot;) and the &quot;BACnet communication&quot; field of the Dashboard.</p>
<hr>
<a id="sec-9"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="9-firmware-update-ota">9. Firmware update (OTA)<a href="#9-firmware-update-ota" class="hash-link" aria-label="Direct link to 9. Firmware update (OTA)" title="Direct link to 9. Firmware update (OTA)">​</a></h2>
<p>The update file is a single <strong><code>w55rp20_app_&lt;version&gt;.fwpkg</code></strong> (for example <code>w55rp20_app_1.0.0.fwpkg</code>). The
module checks the header first and receives the file into the staging area; <strong>at the next boot the
bootloader</strong> verifies the image to the end and only then installs it. If reception fails or is cut off
midway, the current firmware keeps running.
The step-by-step procedure that follows the screens is in the <a href="/Product/Industrial-Solutions/BACnet/firmware-update-guide-en">Firmware Update Guide</a>.</p>
<ul>
<li><strong>A package whose product ID differs from the module&#x27;s (the fourth field of <code>AT+VERSION?</code>, <code>0x454F4502</code>
for the BACnet edition) is refused.</strong> A package for the SNMP edition does not install on this module, and the reverse is also true.</li>
<li><strong>Settings, BACnet/SC credentials, object definitions and PERSISTENT values remain.</strong></li>
<li><strong>The stored original object CSV is erased</strong> — because the staging area is shared with the firmware
image. The running objects stay as they are and Export works, but Re-apply (<code>AT+BMAPRELOAD</code>) gives
<code>CSV_NOT_AVAILABLE</code>. If you need the CSV, Export it before updating.</li>
</ul>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="91-method-a--web-gui">9.1 Method A — Web GUI<a href="#91-method-a--web-gui" class="hash-link" aria-label="Direct link to 9.1 Method A — Web GUI" title="Direct link to 9.1 Method A — Web GUI">​</a></h3>
<p>On the <strong>Firmware</strong> tab, choose the file and press <strong>Upload</strong>. The page asks for confirmation once. When the
download and verification are finished, a &quot;Download complete&quot; window appears, and <strong>5 seconds later the
module restarts by itself and installs the image.</strong> The page refreshes by itself when the module answers
again (about 15 seconds). <strong>Do not switch the power off during this time.</strong></p>
<p>If it is refused, the page states the reason, as in &quot;Upload rejected (400 Rejected Package)&quot; — a package for
another product, <code>Image CRC Mismatch</code> (422, damaged file), <code>Not An Application</code> (422) and so on.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="92-method-b--at-commands">9.2 Method B — AT commands<a href="#92-method-b--at-commands" class="hash-link" aria-label="Direct link to 9.2 Method B — AT commands" title="Direct link to 9.2 Method B — AT commands">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+OTAFWUP=30</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTAFWUP:READY                   ← after the staging area is erased. Now send the whole file at once</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">(send the whole .fwpkg file as binary)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTAFWUP:IMAGE,1.0.0,&lt;size&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTAFWUP:DONE,&lt;bytes received&gt;,1.0.0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+OTAREBOOT                     ← restart and install when you are ready</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p><code>30</code> is the maximum number of seconds (1 to 600) the host may stay silent — if nothing arrives for that
long, the transfer ends and the module returns to command mode (<code>+OTAFWUP:ERROR,TIMEOUT,…</code>). There is no
progress display during the transfer. <strong><code>AT+OTAFWUP</code> only stages the image</strong> — it is installed at
<code>AT+OTAREBOOT</code> or the next reboot.</p>
<p>Meaning of the response lines:</p>
<table><thead><tr><th>Line</th><th>Meaning</th></tr></thead><tbody><tr><td><code>+OTAFWUP:ERROR,PRODUCT,…</code></td><td>A package for another product</td></tr><tr><td><code>+OTAFWUP:ERROR,HEADERCRC</code> · <code>MAGIC</code> · <code>HEADER</code></td><td>Not a package, or the header is broken</td></tr><tr><td><code>+OTAFWUP:ERROR,IMAGECRC</code></td><td>The image is damaged</td></tr><tr><td><code>+OTAFWUP:ERROR,NOTAPP</code></td><td>Not an executable application image</td></tr><tr><td><code>+OTAFWUP:ERROR,TIMEOUT,&lt;received&gt;,&lt;total&gt;</code></td><td>The host stopped (an <code>OVERRUN</code> at the end means the UART overflowed — flow control)</td></tr><tr><td><code>+OTAFWUP:ERROR,PORT,&quot;…&quot;</code></td><td>Binary cannot be received with this port setting (7 bits, XON/XOFF)</td></tr></tbody></table>
<p><code>AT+OTASTATUS?</code> shows the progress, and <code>AT+OTACANCEL</code> cancels the staging. While an image is waiting to be
installed, a factory reset is refused.</p>
<p>Check after the update:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+VERSION?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+VERSION:&quot;1.0.0&quot;,&quot;EOE-W55RP20_BACnet&quot;,&quot;&lt;serial number&gt;&quot;,0x454F4502</span><br></span></code></pre></div></div>
<p>On a workstation, the Device&#x27;s Firmware_Revision has the same value.</p>
<hr>
<a id="sec-10"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="10-when-you-are-stuck">10. When you are stuck<a href="#10-when-you-are-stuck" class="hash-link" aria-label="Direct link to 10. When you are stuck" title="Direct link to 10. When you are stuck">​</a></h2>
<table><thead><tr><th>Symptom</th><th>Check first</th></tr></thead><tbody><tr><td>No answer at all to Who-Is</td><td>Whether <code>AT+BACMODE?</code> is <code>BIP,RUNNING</code> — <strong>the factory default is OFF</strong>. Whether you did <code>AT+SAVE</code> (if the <code>APPLIED</code> line is still in <code>AT+BACDEV?</code> a while after the save, you did not — it may remain for tens of ms right after the save)</td></tr><tr><td>Same subnet, but only broadcast Who-Is fails</td><td>Whether the PC&#x27;s firewall blocks incoming UDP 47808. Whether the client listens on 47808 (§3.3). Test with unicast, as in <code>whois 192.168.11.160</code></td></tr><tr><td>One of YABE and bacpypes3 receives nothing</td><td>The two are competing for 47808 on one PC. Run only one</td></tr><tr><td>Not visible from another subnet</td><td>Foreign Device registration (§5) — whether <code>AT+BIPFD?</code> is <code>REGISTERED</code>. Whether the workstation also reaches that BBMD</td></tr><tr><td><code>+BIPFD:FAILED,TIMEOUT</code> / <code>NAK,0x0030</code> / <code>DNS</code></td><td>The table in §5.1</td></tr><tr><td>Objects disappeared after a reboot</td><td><strong><code>AT+SAVE</code> was left out</strong> (objects created over AT)</td></tr><tr><td>After a power cycle, a PERSISTENT value is not the last value but the one before it</td><td><strong>This is normal.</strong> The journal records one value per object per 10 seconds, so a power cut within 10 seconds after the last write loses that value (§4.4 &quot;PERSISTENT values and power loss&quot;)</td></tr><tr><td>After uploading a CSV, the objects created over AT disappeared</td><td><strong>This is normal.</strong> Applying a CSV replaces everything</td></tr><tr><td>Re-apply is refused</td><td>You confirmed storing a file over 124 KiB without checking it, and that file was refused (<code>INVALID_CSV</code>) or the transfer was cut off (<code>CSV_NOT_AVAILABLE</code>) — §4.3. Or OTA erased the original (<code>CSV_NOT_AVAILABLE</code>)</td></tr><tr><td><code>AT+BOBJVAL</code> gives <code>ACCESS_DENIED</code></td><td>A commandable object (<code>C</code>), or the network has set it Out_Of_Service — check commandable with the flags in <code>AT+BOBJ?</code> (<code>C</code>), and Out_Of_Service with the Status flags on the web Objects tab (<code>out-of-service</code>). <code>AT+BOBJ?</code> does not show Out_Of_Service</td></tr><tr><td>CONFIRMED writes always fail with operational-problem</td><td>The host does not <code>AT+BWRACK</code> within 750 ms. A late answer gets <code>ERROR:HOST_TIMEOUT</code></td></tr><tr><td>A write gets write-access-denied</td><td>An Input object (writable only while Out_Of_Service), a Value object that is not writable (no <code>W</code>), priority 6, or the host rejected it</td></tr><tr><td>A write gets value-out-of-range</td><td>Outside the CSV&#x27;s min/max, or outside the number of states</td></tr><tr><td>The clock is 9 hours off</td><td><strong>The sign of the UTC offset.</strong> Korea is <code>-540</code> or <code>&quot;UTC+09:00&quot;</code> (§6.2)</td></tr><tr><td><code>+TIME:SYNCED</code> does not appear</td><td>Whether the time source accepts that source (<code>AT+TIMESRC?</code>) — the SNTP time source ignores BACnet synchronization. From the second sync from the same source on, there is no URC. Look with <code>AT+TIME?</code></td></tr><tr><td><code>AT+TIMESRC=SNTP</code> gives <code>INVALID_PARAMETER</code></td><td>The server must be written with it (<code>AT+TIMESRC=SNTP,&quot;pool.ntp.org&quot;</code>). Or the server text is wrong — the <code>:</code> port after a name or IPv4 address can only be a number from 1 to 65535. SNTP is not a deadlock combination: what is refused under SC+STRICT is <code>BACNET</code> and <code>NONE</code>, and SNTP is the way out (§7.6)</td></tr><tr><td><code>AT+BACMODE=SC</code> gives <code>ERROR:URI</code></td><td>The primary hub first (<code>AT+BSCHUB</code>)</td></tr><tr><td><code>AT+BACMODE=SC</code> gives <code>INVALID_PARAMETER</code></td><td>The STRICT + BACNET/NONE deadlock combination (§7.6)</td></tr><tr><td>SC stops at <code>CREDENTIALS</code></td><td><code>AT+BSCCERT?</code> — whether all three are <code>PRESENT</code> and KEY is <code>MATCH</code>, and whether CERT is within its validity period</td></tr><tr><td>SC gives <code>CERT,0x00000008</code></td><td>CA1 is not the issuer of the hub certificate</td></tr><tr><td>SC gives <code>TLS</code></td><td>The hub refused this device&#x27;s certificate (detail is the alert number), or the hub is not TLS 1.3 with EC P-256</td></tr><tr><td>SC gives <code>WS</code></td><td>The path in the URI is wrong (detail is the HTTP status)</td></tr><tr><td>SC gives <code>TIME_UNKNOWN</code></td><td>STRICT, but there is no time — whether SNTP works: <code>AT+TIME?</code>, <code>+DIAG:SNTP</code></td></tr><tr><td>SC attaches, then drops with <code>CERT_EXPIRED</code></td><td>LENIENT&#x27;s later check — the certificate has expired</td></tr><tr><td><code>AT+BSCCERTW</code> gives <code>NOT_SUPPORTED</code></td><td>The AT port is 7-bit or XON/XOFF — <code>AT+UART?</code></td></tr><tr><td>BACnet answers nothing although the link is alive</td><td><code>+BACMODE:BIP,STOPPED</code>, and the socket in <code>+DIAG:BIP</code> is <code>RETRY</code> — another socket (an AT channel) holds the B/IP port. Once it is released, the module reopens the socket by itself (§3.1)</td></tr><tr><td>COV notifications and I-Am do not arrive</td><td>DCC DISABLE_INITIATION — <code>+DIAG:BACDM</code> (§8.3)</td></tr><tr><td>The web does not open</td><td>Whether <code>AT+WEB?</code> is <code>1</code> (the factory default is off), and whether <code>:50003</code> was added to the address</td></tr><tr><td>OTA is refused with <code>PRODUCT</code></td><td>It is a package for another product (for example the SNMP edition)</td></tr></tbody></table>
<p>What BACnet is seeing can be checked with the BACnet lines of <code>AT+DIAG?</code>:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+DIAG?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">…</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+DIAG:BACNET,&lt;rx npdu&gt;,&lt;tx npdu&gt;,&lt;RP&gt;,&lt;RPM&gt;,&lt;WP&gt;,&lt;reject&gt;,&lt;abort&gt;,&lt;error&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+DIAG:BIP,&lt;rx&gt;,&lt;tx&gt;,&lt;BVLC NAK&gt;,&lt;FD state&gt;,&lt;OPEN|CLOSED|RETRY&gt;,&lt;errno of the last failed open&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+DIAG:BSC,&lt;hub state&gt;,&lt;connections&gt;,&lt;TLS failures&gt;,&lt;WS failures&gt;,&lt;heartbeat&gt;,&lt;connections with dates unchecked&gt;,…</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+DIAG:BACPEND,&lt;pending CONFIRMED writes&gt;,&lt;host timeouts&gt;,&lt;COV subscriptions&gt;,&lt;COV notifications&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+DIAG:BACDM,&lt;DCC state&gt;,&lt;seconds left&gt;,&lt;DCC&gt;,&lt;RD&gt;,&lt;wrong passwords&gt;,&lt;dropped receptions&gt;,&lt;blocked transmissions&gt;,&lt;unsent URCs&gt;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+DIAG:TIME,&lt;SYNCED|UNKNOWN&gt;,&lt;source&gt;,&lt;BACnet received&gt;,&lt;BACnet ignored&gt;,&lt;SNTP received&gt;,&lt;SNTP failures&gt;,…</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+DIAG:RESET,&lt;cause&gt;,&lt;restart count&gt;</span><br></span></code></pre></div></div>
<p>If <code>rx npdu</code> <strong>goes up, the requests are arriving</strong>; if it does not, it is a network problem. The web&#x27;s
<strong>Diagnostics</strong> tab shows the same numbers as JSON. The lines appear, with zeros, even when the BACnet mode
is OFF — because &quot;nothing has arrived&quot; is also an answer.</p>
<p>The cause in <code>+DIAG:RESET</code> is <code>POWERON</code> (power) · <code>PIN</code> (RUN pin) · <code>SOFTWARE</code> (a restart the firmware asked
for — <code>AT+REBOOT</code>, the web, OTA, factory reset, ReinitializeDevice) · <code>WATCHDOG</code> (the device hung and the
watchdog reset it) · <code>DEBUG</code> (debug port) · <code>UNKNOWN</code>, and the Device&#x27;s Last_Restart_Reason comes from this
value (<code>DETECTED_POWER_LOST</code> · <code>COLDSTART</code> · <code>COLDSTART</code>/<code>WARMSTART</code> · <code>HARDWARE_WATCHDOG</code> ·
<code>UNKNOWN</code> · <code>UNKNOWN</code>). Even if the bootloader installed received firmware after the reset, the cause is that
of the reset that led to the installation — if a watchdog reset led to an installation, it is <code>WATCHDOG</code>.</p>
<hr>
<a id="appendix-minimal"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="appendix--a-minimal-set-of-settings">Appendix — a minimal set of settings<a href="#appendix--a-minimal-set-of-settings" class="hash-link" aria-label="Direct link to Appendix — a minimal set of settings" title="Direct link to Appendix — a minimal set of settings">​</a></h2>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="bacnetip">BACnet/IP<a href="#bacnetip" class="hash-link" aria-label="Direct link to BACnet/IP" title="Direct link to BACnet/IP">​</a></h3>
<p>From the factory state, pasting just this makes the module visible to a workstation. (Over AT, with DHCP)</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+NETMODE=DHCP</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+IP?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE=BIP</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACDEV=1001,&quot;AHU-1 Controller&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACPASS=&quot;s3cret-Pw&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+UTCOFFSET=&quot;UTC+09:00&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=AI,1,&quot;Supply Temp&quot;,degrees-celsius,P</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJADD=AO,1,&quot;Damper&quot;,percent,F</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BOBJVAL=AI,1,21.5</span><br></span></code></pre></div></div>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">$ python -m bacpypes3 --address 192.168.11.50/24 --instance 999001</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; whois</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">&gt; read 192.168.11.160 analog-input:1 present-value</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">21.5</span><br></span></code></pre></div></div>
<p>If you sell it as your own product, add one more line:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACVENDOR=&lt;ID&gt;,&quot;&lt;company name&gt;&quot;,&quot;&lt;model name&gt;&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p>To use the web as well:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBUSER=&quot;admin&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBPASS=&quot;your-password&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEB=1,600</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="bacnetsc">BACnet/SC<a href="#bacnetsc" class="hash-link" aria-label="Direct link to BACnet/SC" title="Direct link to BACnet/SC">​</a></h3>
<p>On top of the B/IP settings above, at a site that gets its time by SNTP:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+TIMESRC=SNTP,&quot;pool.ntp.org&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCHUB=&quot;wss://hub1.example.com/hub&quot;,&quot;wss://hub2.example.com/hub&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BSCVALIDITY=STRICT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+BACMODE=SC</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<p>Then upload the three credentials with §7.3 (AT) or §7.4 (web). The module connects as soon as they are uploaded:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSCCERTW:CA1,STORED,MATCH,COMPLETE</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+BSC:CONNECTED,PRIMARY</span><br></span></code></pre></div></div>
<blockquote>
<p>The passwords and addresses in the examples are <strong>examples only.</strong> Do not use them on real equipment.</p>
</blockquote>
<hr>
<a id="appendix-limits"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="appendix--limits-at-a-glance">Appendix — limits at a glance<a href="#appendix--limits-at-a-glance" class="hash-link" aria-label="Direct link to Appendix — limits at a glance" title="Direct link to Appendix — limits at a glance">​</a></h2>
<table><thead><tr><th>Item</th><th>Limit</th></tr></thead><tbody><tr><td>User objects</td><td><strong>256</strong> (Device and Network Port are separate)</td></tr><tr><td>Commandable objects</td><td><strong>64</strong></td></tr><tr><td>CONFIRMED writes waiting at the same time</td><td><strong>4</strong></td></tr><tr><td>Host approval time (<code>AT+BWRACK</code>)</td><td><strong>750 ms</strong></td></tr><tr><td>COV subscriptions</td><td>16</td></tr><tr><td>Device instance</td><td>0 to 4194302</td></tr><tr><td>Device name · object name · object Description</td><td>31 bytes</td></tr><tr><td>Vendor and Model names, Device Location and Description</td><td>63 bytes</td></tr><tr><td>Number of multi-state states</td><td>2 to 16</td></tr><tr><td>BBMD name · SNTP server</td><td>63 characters</td></tr><tr><td>FD TTL</td><td>1 to 65535 s</td></tr><tr><td>SNTP interval</td><td>64 to 65535 s</td></tr><tr><td>UTC offset</td><td>±1440 minutes</td></tr><tr><td>Hub URI</td><td>127 characters</td></tr><tr><td>Credential item</td><td>PEM/DER 4096 bytes (AT chunk 1024)</td></tr><tr><td>DCC/RD password</td><td>1 to 20 bytes (UTF-8; 20 characters if ASCII)</td></tr><tr><td>Web password</td><td>8 characters or more</td></tr><tr><td>One CSV row</td><td>511 bytes; 32 errors reported</td></tr><tr><td>Max_APDU_Length_Accepted</td><td>B/IP <strong>1024</strong>, SC <strong>1476</strong></td></tr><tr><td>B/IP UDP payload</td><td>1472 B (the W5500 does not reassemble IP fragments)</td></tr><tr><td>Segmentation</td><td>None</td></tr></tbody></table></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col"><a href="https://github.com/Wiznet/document_framework/tree/master/docs/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en.md" target="_blank" rel="noopener noreferrer" class="theme-edit-this-page"><svg fill="currentColor" height="20" width="20" viewBox="0 0 40 40" class="iconEdit_Z9Sw" aria-hidden="true"><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"></path></g></svg>Edit this page</a></div><div class="col lastUpdated_JAkA"></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href="/Product/Industrial-Solutions/BACnet/getting-started-en"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">Getting Started</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/Product/Industrial-Solutions/BACnet/firmware-update-guide-en"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">Firmware Update Guide</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#0-before-you-start" class="table-of-contents__link toc-highlight">0. Before you start</a><ul><li><a href="#state-right-after-a-factory-reset" class="table-of-contents__link toc-highlight">State right after a factory reset</a></li><li><a href="#05-bacnetip-or-bacnetsc-which-to-use" class="table-of-contents__link toc-highlight">0.5 BACnet/IP or BACnet/SC: which to use</a></li><li><a href="#saving-and-applying--how-at-and-the-web-differ" class="table-of-contents__link toc-highlight">Saving and applying — how AT and the web differ</a></li><li><a href="#what-you-need" class="table-of-contents__link toc-highlight">What you need</a></li></ul></li><li><a href="#1-network" class="table-of-contents__link toc-highlight">1. Network</a><ul><li><a href="#on-the-web--network-tab" class="table-of-contents__link toc-highlight">On the web — Network tab</a></li></ul></li><li><a href="#2-turning-on-the-web-gui" class="table-of-contents__link toc-highlight">2. Turning on the Web GUI</a></li><li><a href="#3-bacnetip--making-the-module-visible-to-a-workstation" class="table-of-contents__link toc-highlight">3. BACnet/IP — making the module visible to a workstation</a><ul><li><a href="#31-method-a--at-commands" class="table-of-contents__link toc-highlight">3.1 Method A — AT commands</a></li><li><a href="#32-method-b--web-gui" class="table-of-contents__link toc-highlight">3.2 Method B — Web GUI</a></li><li><a href="#33-checking--bacpypes3" class="table-of-contents__link toc-highlight">3.3 Checking — bacpypes3</a></li><li><a href="#34-checking--yabe" class="table-of-contents__link toc-highlight">3.4 Checking — YABE</a></li><li><a href="#35-what-the-device-answers" class="table-of-contents__link toc-highlight">3.5 What the device answers</a></li></ul></li><li><a href="#4-object-definitions--putting-host-values-on-bacnet" class="table-of-contents__link toc-highlight">4. Object definitions — putting host values on BACnet</a><ul><li><a href="#41-rules" class="table-of-contents__link toc-highlight">4.1 Rules</a></li><li><a href="#42-method-a--at-commands" class="table-of-contents__link toc-highlight">4.2 Method A — AT commands</a></li><li><a href="#43-method-b--web-gui-csv-upload" class="table-of-contents__link toc-highlight">4.3 Method B — Web GUI (CSV upload)</a></li><li><a href="#44-the-host-puts-values-in" class="table-of-contents__link toc-highlight">4.4 The host puts values in</a></li><li><a href="#45-confirmed-objects--bacwrite-and-atbwrack" class="table-of-contents__link toc-highlight">4.5 CONFIRMED objects — <code>+BACWRITE</code> and <code>AT+BWRACK</code></a></li></ul></li><li><a href="#5-from-another-subnet--foreign-device-registration" class="table-of-contents__link toc-highlight">5. From another subnet — Foreign Device registration</a><ul><li><a href="#51-method-a--at-commands" class="table-of-contents__link toc-highlight">5.1 Method A — AT commands</a></li><li><a href="#52-method-b--web-gui" class="table-of-contents__link toc-highlight">5.2 Method B — Web GUI</a></li><li><a href="#53-the-workstation-side" class="table-of-contents__link toc-highlight">5.3 The workstation side</a></li></ul></li><li><a href="#6-time--bacnet--sntp--both-utc-offset" class="table-of-contents__link toc-highlight">6. Time — BACNET / SNTP / BOTH, UTC offset</a><ul><li><a href="#61-choosing-the-time-source" class="table-of-contents__link toc-highlight">6.1 Choosing the time source</a></li><li><a href="#62-method-a--at-commands" class="table-of-contents__link toc-highlight">6.2 Method A — AT commands</a></li><li><a href="#63-method-b--web-gui" class="table-of-contents__link toc-highlight">6.3 Method B — Web GUI</a></li><li><a href="#64-sending-the-time-from-a-workstation" class="table-of-contents__link toc-highlight">6.4 Sending the time from a workstation</a></li></ul></li><li><a href="#7-bacnetsc--over-tls-through-a-hub" class="table-of-contents__link toc-highlight">7. BACnet/SC — over TLS through a hub</a><ul><li><a href="#71-what-you-need" class="table-of-contents__link toc-highlight">7.1 What you need</a></li><li><a href="#72-hub-uri-and-mode--method-a-at" class="table-of-contents__link toc-highlight">7.2 Hub URI and mode — Method A, AT</a></li><li><a href="#73-uploading-credentials--method-a-at-chunked-upload" class="table-of-contents__link toc-highlight">7.3 Uploading credentials — Method A, AT (chunked upload)</a></li><li><a href="#74-method-b--web-gui" class="table-of-contents__link toc-highlight">7.4 Method B — Web GUI</a></li><li><a href="#75-checking-the-connection" class="table-of-contents__link toc-highlight">7.5 Checking the connection</a></li><li><a href="#76-certificate-validity-policy--lenient--strict-and-the-deadlock-rule" class="table-of-contents__link toc-highlight">7.6 Certificate validity policy — LENIENT / STRICT and the deadlock rule</a></li><li><a href="#77-connection-state-and-common-reasons-for-failure" class="table-of-contents__link toc-highlight">7.7 Connection state and common reasons for failure</a></li><li><a href="#78-going-back-to-bip" class="table-of-contents__link toc-highlight">7.8 Going back to B/IP</a></li></ul></li><li><a href="#8-dcc--reinitializedevice-password" class="table-of-contents__link toc-highlight">8. DCC / ReinitializeDevice password</a><ul><li><a href="#81-method-a--at-commands" class="table-of-contents__link toc-highlight">8.1 Method A — AT commands</a></li><li><a href="#82-method-b--web-gui" class="table-of-contents__link toc-highlight">8.2 Method B — Web GUI</a></li><li><a href="#83-from-a-workstation" class="table-of-contents__link toc-highlight">8.3 From a workstation</a></li></ul></li><li><a href="#9-firmware-update-ota" class="table-of-contents__link toc-highlight">9. Firmware update (OTA)</a><ul><li><a href="#91-method-a--web-gui" class="table-of-contents__link toc-highlight">9.1 Method A — Web GUI</a></li><li><a href="#92-method-b--at-commands" class="table-of-contents__link toc-highlight">9.2 Method B — AT commands</a></li></ul></li><li><a href="#10-when-you-are-stuck" class="table-of-contents__link toc-highlight">10. When you are stuck</a></li><li><a href="#appendix--a-minimal-set-of-settings" class="table-of-contents__link toc-highlight">Appendix — a minimal set of settings</a><ul><li><a href="#bacnetip" class="table-of-contents__link toc-highlight">BACnet/IP</a></li><li><a href="#bacnetsc" class="table-of-contents__link toc-highlight">BACnet/SC</a></li></ul></li><li><a href="#appendix--limits-at-a-glance" class="table-of-contents__link toc-highlight">Appendix — limits at a glance</a></li></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Docs</div><ul class="footer__items clean-list"><li class="footer__item"><a class="footer__link-item" href="/introduction">Introduction</a></li><li class="footer__item"><a class="footer__link-item" href="/">Products</a></li><li class="footer__item"><a class="footer__link-item" href="/Design-Guide/design_guide">Design Guide</a></li><li class="footer__item"><a class="footer__link-item" href="/VAR-Products-using-WIZnet/var_products_using_wiznet">VAR Products</a></li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Buy</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://eshop.wiznet.io/" target="_blank" rel="noopener noreferrer" class="footer__link-item">USA<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="http://shop.wiznet.eu/" target="_blank" rel="noopener noreferrer" class="footer__link-item">EU<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.wiznet.hk/en/" target="_blank" rel="noopener noreferrer" class="footer__link-item">China<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="http://wiznetshop.co.kr/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Korea<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Support</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://wiznet.io" target="_blank" rel="noopener noreferrer" class="footer__link-item">WIZnet Homepage<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://maker.wiznet.io/forum" target="_blank" rel="noopener noreferrer" class="footer__link-item">Forum<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="http://maker.wiznet.io/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Maker Community<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://github.com/Wiznet/" target="_blank" rel="noopener noreferrer" class="footer__link-item">GitHub<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Social</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.facebook.com/wiznettechnology" target="_blank" rel="noopener noreferrer" class="footer__link-item">Facebook<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.linkedin.com/company/wiznet/" target="_blank" rel="noopener noreferrer" class="footer__link-item">LinkedIn<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://twitter.com/wiznetteam" target="_blank" rel="noopener noreferrer" class="footer__link-item">Twitter<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.youtube.com/channel/UCAxgCSp_xA2aQ1KA2Eknvqg" target="_blank" rel="noopener noreferrer" class="footer__link-item">Youtube<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2026 WIZnet Co., Ltd. Built with Docusaurus.</div></div></div></footer></div>
</body>
</html>