<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper plugin-docs plugin-id-default docs-version-current docs-doc-page docs-doc-id-Product/Industrial-Solutions/BACnet/pics-en" data-has-hydrated="false">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v3.8.0">
<title data-rh="true">EOE-W55RP20_BACnet Module PICS | WIZnet Document System</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:image" content="https://docs.wiznet.io/img/wiznet-logo.png"><meta data-rh="true" name="twitter:image" content="https://docs.wiznet.io/img/wiznet-logo.png"><meta data-rh="true" property="og:url" content="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/pics-en"><meta data-rh="true" property="og:locale" content="en"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="EOE-W55RP20_BACnet Module PICS | WIZnet Document System"><meta data-rh="true" name="description" content="BACnet Protocol Implementation Conformance Statement (ASHRAE 135 Annex A) of the EOE-W55RP20_BACnet module"><meta data-rh="true" property="og:description" content="BACnet Protocol Implementation Conformance Statement (ASHRAE 135 Annex A) of the EOE-W55RP20_BACnet module"><meta data-rh="true" name="keywords" content="BACnet,PICS,BIBB,ASHRAE 135,EOE-W55RP20"><link data-rh="true" rel="icon" href="/img/wizfavicon.ico"><link data-rh="true" rel="canonical" href="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/pics-en"><link data-rh="true" rel="alternate" href="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/pics-en" hreflang="en"><link data-rh="true" rel="alternate" href="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/pics-en" hreflang="x-default"><link data-rh="true" rel="preconnect" href="https://VXDI0EL2J7-dsn.algolia.net" crossorigin="anonymous"><script data-rh="true" type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Products","item":"https://docs.wiznet.io/"},{"@type":"ListItem","position":2,"name":"BACnet","item":"https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/"},{"@type":"ListItem","position":3,"name":"PICS","item":"https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/pics-en"}]}</script><link rel="preconnect" href="https://www.google-analytics.com">
<script>window.ga=window.ga||function(){(ga.q=ga.q||[]).push(arguments)},ga.l=+new Date,ga("create","UA-207547783-2","auto"),ga("set","anonymizeIp",!0),ga("send","pageview")</script>
<script async src="https://www.google-analytics.com/analytics.js"></script>
<link rel="preconnect" href="https://www.google-analytics.com">
<link rel="preconnect" href="https://www.googletagmanager.com">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-B4NBQPV6VG"></script>
<script>function gtag(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],gtag("js",new Date),gtag("config","G-B4NBQPV6VG",{})</script>



<link rel="search" type="application/opensearchdescription+xml" title="WIZnet Document System" href="/opensearch.xml">
<link rel="preconnect" href="https://cdn.channel.io">
<script>!function(){var n=window;if(n.ChannelIO)return(window.console.error||window.console.log||function(){})("ChannelIO script included twice.");var e=function(){e.c(arguments)};function t(){if(!n.ChannelIOInitialized){n.ChannelIOInitialized=!0;var e=document.createElement("script");e.type="text/javascript",e.async=!0,e.src="https://cdn.channel.io/plugin/ch-plugin-web.js",e.charset="UTF-8";var t=document.getElementsByTagName("script")[0];t.parentNode.insertBefore(e,t)}}e.q=[],e.c=function(n){e.q.push(n)},n.ChannelIO=e,"complete"===document.readyState?t():window.attachEvent?window.attachEvent("onload",t):(window.addEventListener("DOMContentLoaded",t,!1),window.addEventListener("load",t,!1))}(),ChannelIO("boot",{pluginKey:"cb95c060-ab4c-45ec-bbe8-fe40a1ea3aec"})</script><link rel="stylesheet" href="/assets/css/styles.b8ee80d4.css">
<script src="/assets/js/runtime~main.efa15306.js" defer="defer"></script>
<script src="/assets/js/main.3e48d9dc.js" defer="defer"></script>
</head>
<body class="navigation-with-keyboard">
<svg xmlns="http://www.w3.org/2000/svg" style="display: none;"><defs>
<symbol id="theme-svg-external-link" viewBox="0 0 24 24"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t="light";var e=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme")}catch(t){}}();document.documentElement.setAttribute("data-theme",e||t),document.documentElement.setAttribute("data-theme-choice",e||t)}(),function(){try{const n=new URLSearchParams(window.location.search).entries();for(var[t,e]of n)if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}(),document.documentElement.setAttribute("data-announcement-bar-initially-dismissed",function(){try{return"true"===localStorage.getItem("docusaurus.announcement.dismiss")}catch(t){}return!1}())</script><div id="__docusaurus"><div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Skip to main content</a></div><div class="theme-announcement-bar announcementBar_mb4j" style="background-color:#C51A4A;color:#fafbfc" role="banner"><div class="content_knG7 announcementBarContent_xLdY">⭐️ Meet our new products: <a target="" rel="noopener noreferrer" href="/Product/Chip/MCU/W55RP20">ioNIC Chip</a> and <a target="" rel="noopener noreferrer" href="/Product/Chip/MCU/W55RP20/w55rp20-evb-pico">W55RP20-EVB-Pico</a> ⭐️</div></div><nav aria-label="Main" class="theme-layout-navbar navbar navbar--fixed-top navbarHideable_m1mJ"><div class="navbar__inner"><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/"><div class="navbar__logo"><img src="/img/wiznet_logo.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/wiznet_logo-white.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></div></a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a href="#" aria-haspopup="true" aria-expanded="false" role="button" class="navbar__link">Documents</a><ul class="dropdown__menu"><li><a class="dropdown__link" href="/introduction">Introduction ➤</a></li><li><a class="dropdown__link" href="/Design-Guide/design_guide">Design Guide ➤</a></li><li><a class="dropdown__link" href="/VAR-Products-using-WIZnet/var_products_using_wiznet">VAR Products ➤</a></li></ul></div><a href="https://www.wiznet.io/" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">WIZnet<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><a href="https://maker.wiznet.io/forum/" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">Forum<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><a href="https://github.com/Wiznet/" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">GitHub<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP systemToggleIcon_QzmC"><path fill="currentColor" d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"></path></svg></button></div><div class="navbarSearchContainer_Bca1"><button type="button" class="DocSearch DocSearch-Button" aria-label="Search (Command+K)"><span class="DocSearch-Button-Container"><svg width="20" height="20" class="DocSearch-Search-Icon" viewBox="0 0 20 20" aria-hidden="true"><path d="M14.386 14.386l4.0877 4.0877-4.0877-4.0877c-2.9418 2.9419-7.7115 2.9419-10.6533 0-2.9419-2.9418-2.9419-7.7115 0-10.6533 2.9418-2.9419 7.7115-2.9419 10.6533 0 2.9419 2.9418 2.9419 7.7115 0 10.6533z" stroke="currentColor" fill="none" fill-rule="evenodd" stroke-linecap="round" stroke-linejoin="round"></path></svg><span class="DocSearch-Button-Placeholder">Search</span></span><span class="DocSearch-Button-Keys"></span></button></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="theme-layout-main main-wrapper mainWrapper_z2l0"><div class="docsWrapper_hBAB"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docRoot_UBD9"><aside class="theme-doc-sidebar-container docSidebarContainer_YfHR"><div class="sidebarViewport_aRkj"><div class="sidebar_njMd sidebarWithHideableNavbar_wUlq"><a tabindex="-1" class="sidebarLogo_isFc" href="/"><img src="/img/wiznet_logo.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/wiznet_logo-white.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></a><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG menuWithAnnouncementBar_GW3s"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--active" href="/">Products</a><button aria-label="Collapse sidebar category &#x27;Products&#x27;" aria-expanded="true" type="button" class="clean-btn menu__caret"></button></div><ul class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" tabindex="0" href="/Product/Chip/MCU">Chips</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" tabindex="0" href="/Product/Modules/Serial-to-Ethernet-Module/s2e_module">Modules</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" role="button" aria-expanded="true" tabindex="0" href="/Product/Industrial-Solutions/SNMP">Industrial Solutions</a></div><ul class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-3 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist" tabindex="0" href="/Product/Industrial-Solutions/SNMP">SNMP</a><button aria-label="Expand sidebar category &#x27;SNMP&#x27;" aria-expanded="false" type="button" class="clean-btn menu__caret"></button></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-3 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--active" tabindex="0" href="/Product/Industrial-Solutions/BACnet">BACnet</a><button aria-label="Collapse sidebar category &#x27;BACnet&#x27;" aria-expanded="true" type="button" class="clean-btn menu__caret"></button></div><ul class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-4 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" role="button" aria-expanded="true" tabindex="0" href="/Product/Industrial-Solutions/BACnet/at-command-guide-en">Documentation</a></div><ul class="menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-5 menu__list-item"><a class="menu__link" index="0" tabindex="0" activepath="/Product/Industrial-Solutions/BACnet/pics-en" href="/Product/Industrial-Solutions/BACnet/at-command-guide-en">AT Command Guide</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-5 menu__list-item"><a class="menu__link" index="1" tabindex="0" activepath="/Product/Industrial-Solutions/BACnet/pics-en" href="/Product/Industrial-Solutions/BACnet/pics-en">PICS</a></li></ul></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-4 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" tabindex="0" href="/Product/Industrial-Solutions/BACnet/getting-started-en">Setup &amp; Configuration</a></div></li></ul></li></ul></li></ul></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" href="/Product/Chip/MCU/W7100/w7100a">Obsolete</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist" href="/Design-Guide/design_guide">Design Guide</a><button aria-label="Expand sidebar category &#x27;Design Guide&#x27;" aria-expanded="false" type="button" class="clean-btn menu__caret"></button></div></li></ul></nav><button type="button" title="Collapse sidebar" aria-label="Collapse sidebar" class="button button--secondary button--outline collapseSidebarButton_PEFL"><svg width="20" height="20" aria-hidden="true" class="collapseSidebarButtonIcon_kv0_"><g fill="#7a7a7a"><path d="M9.992 10.023c0 .2-.062.399-.172.547l-4.996 7.492a.982.982 0 01-.828.454H1c-.55 0-1-.453-1-1 0-.2.059-.403.168-.551l4.629-6.942L.168 3.078A.939.939 0 010 2.528c0-.548.45-.997 1-.997h2.996c.352 0 .649.18.828.45L9.82 9.472c.11.148.172.347.172.55zm0 0"></path><path d="M19.98 10.023c0 .2-.058.399-.168.547l-4.996 7.492a.987.987 0 01-.828.454h-3c-.547 0-.996-.453-.996-1 0-.2.059-.403.168-.551l4.625-6.942-4.625-6.945a.939.939 0 01-.168-.55 1 1 0 01.996-.997h3c.348 0 .649.18.828.45l4.996 7.492c.11.148.168.347.168.55zm0 0"></path></g></svg></button></div></div></aside><main class="docMainContainer_TBSr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs"><li class="breadcrumbs__item"><a aria-label="Home page" class="breadcrumbs__link" href="/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li class="breadcrumbs__item"><a class="breadcrumbs__link" href="/"><span>Products</span></a></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Industrial Solutions</span></li><li class="breadcrumbs__item"><a class="breadcrumbs__link" href="/Product/Industrial-Solutions/BACnet"><span>BACnet</span></a></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Documentation</span></li><li class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link">PICS</span></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>BACnet Protocol Implementation Conformance Statement (Annex A)</h1></header>
<p><strong>EOE-W55RP20_BACnet Module, firmware 1.0.0</strong></p>
<blockquote>
<p>This PICS describes the EOE-W55RP20_BACnet module running firmware <strong>1.0.0</strong>.</p>
<ul>
<li>Sections A.1–A.11 follow the order of the ANSI/ASHRAE 135 Annex A PICS form. The A.x
numbering is this document&#x27;s own, not the standard&#x27;s.</li>
<li>Sections V.1–V.3 are vendor notes on behaviour that the form has no row for: Out_Of_Service
behaviour, service details and implementation limits.</li>
<li>The AT commands named here are described in the <a href="/Product/Industrial-Solutions/BACnet/at-command-guide-en">AT Command Guide</a>,
and the first setup of the module in the <a href="/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en">BACnet Setup Guide</a>.</li>
</ul>
</blockquote>
<hr>
<table><thead><tr><th>Section</th><th>Contents</th></tr></thead><tbody><tr><td><a href="#a1">A.1</a></td><td>General information</td></tr><tr><td><a href="#a2">A.2</a></td><td>BACnet Standardized Device Profile (Annex L)</td></tr><tr><td><a href="#a3">A.3</a></td><td>BACnet Interoperability Building Blocks supported (Annex K)</td></tr><tr><td><a href="#a4">A.4</a></td><td>Segmentation capability</td></tr><tr><td><a href="#a5">A.5</a></td><td>Standard object types supported</td></tr><tr><td><a href="#a6">A.6</a></td><td>Data link layer options</td></tr><tr><td><a href="#a7">A.7</a></td><td>Device address binding</td></tr><tr><td><a href="#a8">A.8</a></td><td>Networking options</td></tr><tr><td><a href="#a9">A.9</a></td><td>Network security options</td></tr><tr><td><a href="#a10">A.10</a></td><td>Character sets supported</td></tr><tr><td><a href="#a11">A.11</a></td><td>Gateway and host interface notes</td></tr><tr><td><a href="#v1">V.1</a></td><td>Out_Of_Service behaviour (all nine host types)</td></tr><tr><td><a href="#v2">V.2</a></td><td>Services: implementation details</td></tr><tr><td><a href="#v3">V.3</a></td><td>Implementation notes and limits</td></tr></tbody></table>
<hr>
<a id="a1"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a1-general-information">A.1 General information<a href="#a1-general-information" class="hash-link" aria-label="Direct link to A.1 General information" title="Direct link to A.1 General information">​</a></h2>
<table><thead><tr><th>Item</th><th>Value</th></tr></thead><tbody><tr><td>Date</td><td>2026-11-11</td></tr><tr><td>Vendor Name</td><td>WIZnet Co., Ltd. The Device object&#x27;s Vendor_Name reports <code>WIZnet</code> by default. The integrator can change it (AT+BACVENDOR, web UI).</td></tr><tr><td>Vendor Identifier</td><td><strong>1697</strong>, assigned to WIZnet by ASHRAE (November 2026). It is the default Vendor_Identifier. The module is a component: an integrator who sells it inside their own product may set their own identifier at runtime (AT+BACVENDOR, web UI). If the identifier is set to 0, ASHRAE&#x27;s own, the boot log warns.</td></tr><tr><td>Product Name</td><td>EOE-W55RP20_BACnet Module (WIZnet W55RP20 SiP: RP2040 + W5500 hardwired TCP/IP)</td></tr><tr><td>Product Model Number</td><td><code>EOE-W55RP20_BACnet</code> (default Model_Name, which the integrator can change; OTA product ID <code>0x454F4502</code>)</td></tr><tr><td>Application Software Version</td><td>1.0.0</td></tr><tr><td>Firmware Revision</td><td>1.0.0. Firmware_Revision and Application_Software_Version both report the single firmware image&#x27;s version, because the module runs no separately loaded application.</td></tr><tr><td>BACnet Protocol Version</td><td>1</td></tr><tr><td>BACnet Protocol Revision</td><td><strong>22</strong>, as the Device object&#x27;s Protocol_Revision reports it. See <a href="#a6">A.6</a> for how BACnet/SC is represented under revision 22.</td></tr></tbody></table>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="product-description">Product description<a href="#product-description" class="hash-link" aria-label="Direct link to Product description" title="Direct link to Product description">​</a></h3>
<p>The EOE-W55RP20_BACnet Module is an embedded communication module built on the WIZnet W55RP20
system-in-package: an RP2040 microcontroller with an on-package W5500 Ethernet controller. A host
microcontroller drives the module over a UART AT-command interface. The module is a BACnet
<strong>server</strong> that exposes the host&#x27;s data points as standard BACnet objects:</p>
<ul>
<li>Up to 256 host-defined objects.</li>
<li>Nine object types: Analog, Binary and Multi-state Input, Output and Value.</li>
<li>One Device object and one Network Port object.</li>
</ul>
<p>The host defines the objects in one of two ways: with AT commands, or by importing an
object-definition CSV through the web UI or AT. It then updates their values, and it can take
part in remote writes (see <a href="#a11">A.11</a>).</p>
<p>The module runs one BACnet datalink at a time, selected by configuration:</p>
<ul>
<li><strong>BACnet/IP</strong> (Annex J), optionally as a foreign device.</li>
<li><strong>BACnet/SC</strong> (Annex AB), as a hub connector.</li>
</ul>
<p>All TCP/IP processing runs in the W5500&#x27;s hardwired TCP/IP engine. TLS 1.3 for BACnet/SC runs in
software on the RP2040. The module also has these interfaces, which are not BACnet:</p>
<ul>
<li>an HTTP administration UI protected by a login</li>
<li>transparent TCP/UDP socket channels for the host</li>
<li>firmware update through a separate bootloader</li>
</ul>
<p>The module does not route, does not act as a BBMD, and initiates no client requests other than
COV notifications.</p>
<a id="a2"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a2-bacnet-standardized-device-profile-annex-l">A.2 BACnet Standardized Device Profile (Annex L)<a href="#a2-bacnet-standardized-device-profile-annex-l" class="hash-link" aria-label="Direct link to A.2 BACnet Standardized Device Profile (Annex L)" title="Direct link to A.2 BACnet Standardized Device Profile (Annex L)">​</a></h2>
<table><thead><tr><th>Profile</th><th>Claimed</th></tr></thead><tbody><tr><td>BACnet Operator Workstation (B-OWS)</td><td>No</td></tr><tr><td>BACnet Advanced Operator Workstation (B-AWS)</td><td>No</td></tr><tr><td>BACnet Operator Display (B-OD)</td><td>No</td></tr><tr><td>B-XAWS (extended operator workstation profile)</td><td>No</td></tr><tr><td>BACnet Building Controller (B-BC)</td><td>No</td></tr><tr><td>BACnet Advanced Application Controller (B-AAC)</td><td>No</td></tr><tr><td><strong>BACnet Application Specific Controller (B-ASC)</strong></td><td><strong>Yes</strong></td></tr><tr><td>BACnet Smart Sensor (B-SS)</td><td>No</td></tr><tr><td>BACnet Smart Actuator (B-SA)</td><td>No</td></tr><tr><td>BACnet Router (B-RTR)</td><td>No</td></tr><tr><td>BACnet Gateway (B-GW)</td><td>No</td></tr><tr><td>BACnet Broadcast Management Device (B-BBMD)</td><td>No</td></tr><tr><td>BACnet Advanced Life Safety Workstation (B-ALSWS)</td><td>No</td></tr><tr><td>BACnet Life Safety Workstation (B-LSWS)</td><td>No</td></tr><tr><td>BACnet Life Safety Annunciator Panel (B-LSAP)</td><td>No</td></tr><tr><td>BACnet Advanced Life Safety Controller (B-ALSC)</td><td>No</td></tr><tr><td>BACnet Life Safety Controller (B-LSC)</td><td>No</td></tr><tr><td>BACnet Advanced Access Control Workstation (B-AACWS)</td><td>No</td></tr><tr><td>BACnet Access Control Workstation (B-ACWS)</td><td>No</td></tr><tr><td>BACnet Access Control Security Display (B-ACSD)</td><td>No</td></tr><tr><td>BACnet Advanced Access Control Controller (B-AACC)</td><td>No</td></tr><tr><td>BACnet Access Control Controller (B-ACC)</td><td>No</td></tr><tr><td>BACnet Access Control Door Controller (B-ACDC)</td><td>No</td></tr><tr><td>BACnet Access Control Credential Reader (B-ACCR)</td><td>No</td></tr><tr><td>BACnet General (B-GENERAL)</td><td>No</td></tr></tbody></table>
<p>B-ASC requires DS-RP-B, DS-WP-B, DM-DDB-B, DM-DOB-B and DM-DCC-B, and all five are supported.</p>
<a id="a3"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a3-bacnet-interoperability-building-blocks-supported-annex-k">A.3 BACnet Interoperability Building Blocks supported (Annex K)<a href="#a3-bacnet-interoperability-building-blocks-supported-annex-k" class="hash-link" aria-label="Direct link to A.3 BACnet Interoperability Building Blocks supported (Annex K)" title="Direct link to A.3 BACnet Interoperability Building Blocks supported (Annex K)">​</a></h2>
<table><thead><tr><th>BIBB</th><th>Name</th><th>Services executed (B side)</th><th>Services initiated</th></tr></thead><tbody><tr><td><strong>DS-RP-B</strong></td><td>Data Sharing – ReadProperty – B</td><td>ReadProperty</td><td>—</td></tr><tr><td><strong>DS-RPM-B</strong></td><td>Data Sharing – ReadPropertyMultiple – B</td><td>ReadPropertyMultiple, including the special property identifiers ALL, REQUIRED and OPTIONAL</td><td>—</td></tr><tr><td><strong>DS-WP-B</strong></td><td>Data Sharing – WriteProperty – B</td><td>WriteProperty</td><td>—</td></tr><tr><td><strong>DS-WPM-B</strong></td><td>Data Sharing – WritePropertyMultiple – B</td><td>WritePropertyMultiple (all-or-nothing, see V.2)</td><td>—</td></tr><tr><td><strong>DS-COV-B</strong></td><td>Data Sharing – COV – B</td><td>SubscribeCOV</td><td>ConfirmedCOVNotification, UnconfirmedCOVNotification</td></tr><tr><td><strong>DM-DDB-B</strong></td><td>Device Management – Dynamic Device Binding – B</td><td>Who-Is</td><td>I-Am</td></tr><tr><td><strong>DM-DOB-B</strong></td><td>Device Management – Dynamic Object Binding – B</td><td>Who-Has</td><td>I-Have</td></tr><tr><td><strong>DM-DCC-B</strong></td><td>Device Management – DeviceCommunicationControl – B</td><td>DeviceCommunicationControl</td><td>—</td></tr><tr><td><strong>DM-RD-B</strong></td><td>Device Management – ReinitializeDevice – B</td><td>ReinitializeDevice (COLDSTART and WARMSTART)</td><td>—</td></tr><tr><td><strong>DM-TS-B</strong></td><td>Device Management – TimeSynchronization – B</td><td>TimeSynchronization</td><td>—</td></tr><tr><td><strong>DM-UTC-B</strong></td><td>Device Management – UTCTimeSynchronization – B</td><td>UTCTimeSynchronization</td><td>—</td></tr></tbody></table>
<p>The following BIBBs are <strong>not</strong> claimed:</p>
<table><thead><tr><th>Area</th><th>BIBBs not claimed</th></tr></thead><tbody><tr><td>Any A-side (client) BIBB</td><td>—</td></tr><tr><td>Data sharing</td><td>DS-COVP-B (SubscribeCOVProperty is not executed), DS-COVU-B</td></tr><tr><td>Alarm and event</td><td>AE-* (no intrinsic or algorithmic reporting, no Notification Class)</td></tr><tr><td>Scheduling and trending</td><td>SCHED-<em>, T-</em></td></tr><tr><td>Device management</td><td>DM-OCD-B (no CreateObject/DeleteObject). DM-BR-B (no backup and restore: no File object, no AtomicReadFile/AtomicWriteFile). DM-LM-B (AddListElement/RemoveListElement are not executed). DM-R-B (the Device serves Last_Restart_Reason and Time_Of_Device_Restart, but it has no Restart_Notification_Recipients and sends no restart notification).</td></tr><tr><td>Network management</td><td>NM-*</td></tr><tr><td>BACnet/SC</td><td>Any BIBB that Addendum 135-2020cc defines for BACnet/SC (the device claims revision 22).</td></tr></tbody></table>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="protocol_services_supported-as-reported">Protocol_Services_Supported (as reported)<a href="#protocol_services_supported-as-reported" class="hash-link" aria-label="Direct link to Protocol_Services_Supported (as reported)" title="Direct link to Protocol_Services_Supported (as reported)">​</a></h3>
<p>The bit string is 49 bits long. These bits are set:</p>
<table><thead><tr><th>Bit</th><th>Service</th></tr></thead><tbody><tr><td>5</td><td>subscribeCOV</td></tr><tr><td>12</td><td>readProperty</td></tr><tr><td>14</td><td>readPropertyMultiple</td></tr><tr><td>15</td><td>writeProperty</td></tr><tr><td>16</td><td>writePropertyMultiple</td></tr><tr><td>17</td><td>deviceCommunicationControl</td></tr><tr><td>20</td><td>reinitializeDevice</td></tr><tr><td>32</td><td>timeSynchronization</td></tr><tr><td>33</td><td>who-Has</td></tr><tr><td>34</td><td>who-Is</td></tr><tr><td>36</td><td>utcTimeSynchronization</td></tr></tbody></table>
<p>Only services the device executes are marked. The services it only initiates (I-Am, I-Have and
both COV notifications) are left clear.</p>
<p>The device answers any other confirmed service with <strong>Reject UNRECOGNIZED_SERVICE</strong>. It ignores
any other unconfirmed service, including other devices&#x27; I-Am.</p>
<a id="a4"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a4-segmentation-capability">A.4 Segmentation capability<a href="#a4-segmentation-capability" class="hash-link" aria-label="Direct link to A.4 Segmentation capability" title="Direct link to A.4 Segmentation capability">​</a></h2>
<table><thead><tr><th>Item</th><th>Value</th></tr></thead><tbody><tr><td>Able to transmit segmented messages</td><td><strong>No</strong></td></tr><tr><td>Able to receive segmented messages</td><td><strong>No</strong></td></tr><tr><td>Window size</td><td>Not applicable</td></tr><tr><td>Segmentation_Supported</td><td>NO_SEGMENTATION</td></tr><tr><td>Max_Segments_Accepted</td><td>Not present (the device does not segment)</td></tr></tbody></table>
<ul>
<li>A segmented confirmed request is answered with <strong>Abort SEGMENTATION_NOT_SUPPORTED</strong>.</li>
<li>The device limits each reply to the smaller of the client&#x27;s max-APDU and its own
Max_APDU_Length_Accepted. A reply that would need more is answered with <strong>Abort
SEGMENTATION_NOT_SUPPORTED</strong>. This happens, for example, when an RPM ALL result or an
Object_List read without an array index does not fit. Clients can read Object_List element by
element.<!-- -->
<ul>
<li>A reserved max-APDU code (6 to 15) in a request is read as 50 octets.</li>
<li><strong>On BACnet/SC the limit is lower still</strong> when the hub accepted a smaller NPDU in its
Connect-Accept: the reply must fit that Max-NPDU-Length less the reply&#x27;s own NPDU header. So
an SC reply shorter than 1476 octets can still draw Abort SEGMENTATION_NOT_SUPPORTED. On
BACnet/IP this limit never applies.</li>
</ul>
</li>
</ul>
<a id="a5"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a5-standard-object-types-supported">A.5 Standard object types supported<a href="#a5-standard-object-types-supported" class="hash-link" aria-label="Direct link to A.5 Standard object types supported" title="Direct link to A.5 Standard object types supported">​</a></h2>
<table><thead><tr><th>Object type</th><th>Type no.</th><th>Instances</th><th>Dynamically creatable (CreateObject)</th><th>Dynamically deletable (DeleteObject)</th></tr></thead><tbody><tr><td>Analog Input</td><td>0</td><td>host-defined</td><td>No</td><td>No</td></tr><tr><td>Analog Output</td><td>1</td><td>host-defined</td><td>No</td><td>No</td></tr><tr><td>Analog Value</td><td>2</td><td>host-defined</td><td>No</td><td>No</td></tr><tr><td>Binary Input</td><td>3</td><td>host-defined</td><td>No</td><td>No</td></tr><tr><td>Binary Output</td><td>4</td><td>host-defined</td><td>No</td><td>No</td></tr><tr><td>Binary Value</td><td>5</td><td>host-defined</td><td>No</td><td>No</td></tr><tr><td>Device</td><td>8</td><td>exactly 1</td><td>No</td><td>No</td></tr><tr><td>Multi-state Input</td><td>13</td><td>host-defined</td><td>No</td><td>No</td></tr><tr><td>Multi-state Output</td><td>14</td><td>host-defined</td><td>No</td><td>No</td></tr><tr><td>Multi-state Value</td><td>19</td><td>host-defined</td><td>No</td><td>No</td></tr><tr><td>Network Port</td><td>56</td><td>exactly 1 (instance 1)</td><td>No</td><td>No</td></tr></tbody></table>
<ul>
<li>Protocol_Object_Types_Supported is 63 bits long and sets bits 0, 1, 2, 3, 4, 5, 8, 13, 14, 19
and 56.</li>
<li>Host objects are created and deleted <strong>by the host</strong>, not over BACnet: with AT+BOBJADD and
AT+BOBJDEL, or by importing an object-definition CSV.</li>
<li>Database_Revision increments on each of these events. The journal keeps it across resets.<!-- -->
<ul>
<li>an object is created, deleted or renamed</li>
<li>a CSV import is applied</li>
<li>the object mapping is cleared (AT+BMAPCLEAR)</li>
<li>a new Device instance or Device Object_Name takes effect after a save. A client that caches
Object_List by Database_Revision therefore also sees the revision move when the Device&#x27;s own
identity changes.</li>
<li>a reset throws away an object-list change that was never saved: the device then serves the
saved list under a new revision.</li>
</ul>
</li>
<li><strong>No proprietary object types.</strong> <strong>No proprietary properties</strong> on any object type.</li>
<li><strong>Instance wildcard.</strong> A request may name the Device or the Network Port with the wildcard
instance 4194303 (ReadProperty, ReadPropertyMultiple, WriteProperty, WritePropertyMultiple,
Who-Has, SubscribeCOV).
The device resolves it to its own instance.</li>
</ul>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a51-device-8">A.5.1 Device (8)<a href="#a51-device-8" class="hash-link" aria-label="Direct link to A.5.1 Device (8)" title="Direct link to A.5.1 Device (8)">​</a></h3>
<table><thead><tr><th>Item</th><th>Value</th></tr></thead><tbody><tr><td>Required properties</td><td>Object_Identifier, Object_Name, Object_Type, System_Status, Vendor_Name, Vendor_Identifier, Model_Name, Firmware_Revision, Application_Software_Version, Protocol_Version, Protocol_Revision, Protocol_Services_Supported, Protocol_Object_Types_Supported, Object_List, Max_APDU_Length_Accepted, Segmentation_Supported, APDU_Timeout, Number_Of_APDU_Retries, Device_Address_Binding, Database_Revision, Property_List</td></tr><tr><td>Conditionally required properties served</td><td>Local_Time, Local_Date (TimeSynchronization and UTCTimeSynchronization are executed); UTC_Offset, Daylight_Savings_Status (UTCTimeSynchronization is executed); Active_COV_Subscriptions (SubscribeCOV is executed).</td></tr><tr><td>Optional properties supported</td><td>Location, Description, Last_Restart_Reason, Time_Of_Device_Restart, Serial_Number, Device_UUID (BACnet/SC build only; served in every datalink mode of that build)</td></tr><tr><td>Writable properties (over BACnet)</td><td><strong>None.</strong> WriteProperty to any Device property returns WRITE_ACCESS_DENIED, or UNKNOWN_PROPERTY for a property the object does not have.</td></tr><tr><td>Properties set through the host interface</td><td>The AT commands and the web UI both set Object_Identifier (instance) and Object_Name (AT+BACDEV), Vendor_Identifier, Vendor_Name and Model_Name (AT+BACVENDOR), Location and Description (AT+BACDEVINFO), APDU_Timeout and Number_Of_APDU_Retries (AT+BACAPDU), and UTC_Offset (AT+UTCOFFSET). A change takes effect only after it is saved.</td></tr><tr><td>Proprietary properties</td><td>None</td></tr></tbody></table>
<p><strong>Range restrictions and fixed values (Device)</strong></p>
<table><thead><tr><th>Property</th><th>Restriction or value</th></tr></thead><tbody><tr><td>Object_Identifier</td><td>Instance 0 to 4194302. The default is derived from the factory MAC address: <code>((MAC[3] &amp; 0x3F) &lt;&lt; 16) | (MAC[4] &lt;&lt; 8) | MAC[5]</code>, clamped to 4194302. The formula gives the wildcard 4194303 when MAC[3] &amp; 0x3F = 0x3F and MAC[4] = MAC[5] = 0xFF; the device then uses 4194302.</td></tr><tr><td>Object_Name</td><td>1 to 31 octets of UTF-8 with no control characters (C0, DEL or C1 U+0080–U+009F). It must be unique in the device, including among host objects and the Network Port&#x27;s name. The default is <code>&lt;Model_Name&gt;-XXXXXX</code>, where XXXXXX is the last three MAC octets in hexadecimal.</td></tr><tr><td>Vendor_Name, Model_Name, Location, Description</td><td>0 to 63 octets of UTF-8 with no control characters (C0, DEL or C1 U+0080–U+009F)</td></tr><tr><td>Vendor_Identifier</td><td>0 to 65535. <strong>Default 1697 (WIZnet, see A.1).</strong></td></tr><tr><td>System_Status</td><td>Always OPERATIONAL</td></tr><tr><td>Max_APDU_Length_Accepted</td><td><strong>1024</strong> while BACnet/IP is active or BACnet is off. <strong>1476</strong> while BACnet/SC is active. See <a href="#a6">A.6</a>.</td></tr><tr><td>Segmentation_Supported</td><td>NO_SEGMENTATION</td></tr><tr><td>APDU_Timeout</td><td>1 to 65535 ms. Default 3000. Used for the device&#x27;s own confirmed COV notifications.</td></tr><tr><td>Number_Of_APDU_Retries</td><td>0 to 10. Default 3.</td></tr><tr><td>Device_Address_Binding</td><td>Always an empty list (see <a href="#a7">A.7</a>)</td></tr><tr><td>Local_Time, Local_Date</td><td>The module has no real-time clock. While the time is unknown, both are encoded with every field unspecified (0xFF). The time is unknown after every reset until a source sets it; the sources are TimeSynchronization, UTCTimeSynchronization and SNTP (V.3). In BACnet/SC mode it can also become unknown again without a reset (V.3, &quot;Clock forgotten&quot;).</td></tr><tr><td>UTC_Offset</td><td>−1440 to +1440 minutes. Default 0. BACnet sign convention: UTC = local + UTC_Offset.</td></tr><tr><td>Daylight_Savings_Status</td><td>Always FALSE. The device applies no daylight-saving rule.</td></tr><tr><td>Last_Restart_Reason</td><td>One of: DETECTED_POWER_LOST (power-on or brown-out), COLDSTART (reset pin, or a restart the firmware requested), WARMSTART (ReinitializeDevice WARMSTART), HARDWARE_WATCHDOG (the watchdog reset the device), UNKNOWN (debug reset or unknown cause). When the bootloader installs a staged firmware image after a reset and restarts, the reason is that of the reset which led to the install.</td></tr><tr><td>Time_Of_Device_Restart</td><td>BACnetTimeStamp, using the dateTime choice and local time. Every field is unspecified while the time is unknown, as for Local_Time.</td></tr><tr><td>Serial_Number</td><td>The factory record&#x27;s serial number. <code>UNPROVISIONED</code> on a board that has none.</td></tr><tr><td>Device_UUID</td><td>16 octets. A version-5 UUID derived from the factory MAC, the same UUID that BACnet/SC Connect-Request carries.</td></tr><tr><td>Protocol_Revision</td><td>22</td></tr></tbody></table>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a52-network-port-56">A.5.2 Network Port (56)<a href="#a52-network-port-56" class="hash-link" aria-label="Direct link to A.5.2 Network Port (56)" title="Direct link to A.5.2 Network Port (56)">​</a></h3>
<p>There is one instance (instance 1), which describes the active datalink. Its Object_Name is
always <code>BACnet Network Port</code>, and that name is reserved: no other object can take it. The object
is <strong>read-only</strong> in this version, and Changes_Pending is always FALSE. Port settings are made
through the AT commands and the web UI.</p>
<table><thead><tr><th>Item</th><th>Value</th></tr></thead><tbody><tr><td>Properties on every port</td><td>Object_Identifier, Object_Name, Object_Type, Status_Flags, Reliability, Out_Of_Service, Network_Type, Protocol_Level, Network_Number, Network_Number_Quality, Changes_Pending, MAC_Address, APDU_Length, Link_Speed, Property_List</td></tr><tr><td>BACnet/IP port</td><td>Required: BACnet_IP_Mode, IP_Address, BACnet_IP_UDP_Port, IP_Subnet_Mask, IP_Default_Gateway, IP_DNS_Server. Optional: IP_DHCP_Enable. Only while BACnet_IP_Mode is FOREIGN: FD_BBMD_Address, FD_Subscription_Lifetime.</td></tr><tr><td>BACnet/SC port</td><td>Required: Max_BVLC_Length_Accepted, Max_NPDU_Length_Accepted, SC_Primary_Hub_URI, SC_Failover_Hub_URI, SC_Minimum_Reconnect_Time, SC_Maximum_Reconnect_Time, SC_Connect_Wait_Timeout, SC_Disconnect_Wait_Timeout, SC_Heartbeat_Timeout, SC_Hub_Connector_State, SC_Primary_Hub_Connection_Status, SC_Failover_Hub_Connection_Status. Optional (always FALSE): SC_Hub_Function_Enable, SC_Direct_Connect_Initiate_Enable, SC_Direct_Connect_Accept_Enable.</td></tr><tr><td>SC properties not supported</td><td>Operational_Certificate_File, Issuer_Certificate_Files and Certificate_Signing_Request_File are <strong>not served</strong>. They reference File objects, and the device has no File object and no AtomicReadFile/AtomicWriteFile. Credentials are managed through the AT commands and the web UI.</td></tr><tr><td>Writable properties</td><td>None (WRITE_ACCESS_DENIED)</td></tr><tr><td>Proprietary properties</td><td>None. The SC port&#x27;s property identifiers are the standard ones that Addendum 135-2020cc assigns: 4194304 to 4194327, for example SC_Hub_Connector_State = 4194318.</td></tr></tbody></table>
<p><strong>Range restrictions and fixed values (Network Port)</strong></p>
<table><thead><tr><th>Property</th><th>Restriction or value</th></tr></thead><tbody><tr><td>Status_Flags, Reliability, Out_Of_Service</td><td>Always <code>{F,F,F,F}</code>, NO_FAULT_DETECTED and FALSE</td></tr><tr><td>Network_Type</td><td>IPV4 on the B/IP port. On the SC port, the <strong>proprietary value 64</strong>: Network_Type SECURE_CONNECT and the SC property set arrived with Protocol_Revision 24. For revisions 17 to 23, which include the revision this device claims (22), the device represents its SC port with this proprietary value. A proprietary value is defined relative to Vendor_Identifier: WIZnet&#x27;s 1697 by default, but an integrator who sets their own identifier takes the value&#x27;s meaning with it (A.1).</td></tr><tr><td>Protocol_Level</td><td>BACNET_APPLICATION on both ports</td></tr><tr><td>Network_Number</td><td>0 to 65534, configured through the AT commands (AT+BACNETNUM) or the web UI, separately for the B/IP and the SC port. 65535 (0xFFFF, the global-broadcast DNET) is refused. Network_Number_Quality is UNKNOWN when the number is 0 and CONFIGURED otherwise. The device does not learn its network number from Network-Number-Is.</td></tr><tr><td>MAC_Address</td><td>On B/IP, 6 octets: the IPv4 address followed by the UDP port, most significant octet first. On SC, the 6-octet VMAC.</td></tr><tr><td>APDU_Length</td><td>Equal to the Device&#x27;s Max_APDU_Length_Accepted (1024 on B/IP, 1476 on SC)</td></tr><tr><td>Link_Speed</td><td>Always 0.0 (&quot;not known&quot;). The PHY&#x27;s negotiated speed is not available to the application.</td></tr><tr><td>BACnet_IP_Mode</td><td>NORMAL, or FOREIGN when foreign-device registration is configured. BBMD is never reported.</td></tr><tr><td>IP_Address, IP_Subnet_Mask, IP_Default_Gateway</td><td>The address in effect on the W5500, including a DHCP lease</td></tr><tr><td>IP_DNS_Server</td><td>An array of 1 element</td></tr><tr><td>IP_DHCP_Enable</td><td>Whether DHCP is in effect</td></tr><tr><td>FD_BBMD_Address</td><td>BACnetHostNPort. The host is an IPv4 address or a DNS name of up to 63 octets.</td></tr><tr><td>FD_Subscription_Lifetime</td><td>The configured TTL in seconds (default 300)</td></tr><tr><td>SC_Primary_Hub_URI, SC_Failover_Hub_URI</td><td><code>wss://host[:port][/path]</code>, up to 127 octets</td></tr><tr><td>Max_BVLC_Length_Accepted, Max_NPDU_Length_Accepted</td><td>1600 and 1497</td></tr><tr><td>SC timers (defaults, in seconds)</td><td>Heartbeat 300, connect wait 10, disconnect wait 10, minimum reconnect 2, maximum reconnect 30</td></tr><tr><td>SC_*_Hub_Connection_Status</td><td>The connection and disconnection timestamps are the most recent ones for that URI. A Disconnect-Request from the hub is reported as NOT_CONNECTED, not as an error.</td></tr></tbody></table>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a53-analog-input-0-analog-output-1-analog-value-2">A.5.3 Analog Input (0), Analog Output (1), Analog Value (2)<a href="#a53-analog-input-0-analog-output-1-analog-value-2" class="hash-link" aria-label="Direct link to A.5.3 Analog Input (0), Analog Output (1), Analog Value (2)" title="Direct link to A.5.3 Analog Input (0), Analog Output (1), Analog Value (2)">​</a></h3>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a54-binary-input-3-binary-output-4-binary-value-5">A.5.4 Binary Input (3), Binary Output (4), Binary Value (5)<a href="#a54-binary-input-3-binary-output-4-binary-value-5" class="hash-link" aria-label="Direct link to A.5.4 Binary Input (3), Binary Output (4), Binary Value (5)" title="Direct link to A.5.4 Binary Input (3), Binary Output (4), Binary Value (5)">​</a></h3>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a55-multi-state-input-13-multi-state-output-14-multi-state-value-19">A.5.5 Multi-state Input (13), Multi-state Output (14), Multi-state Value (19)<a href="#a55-multi-state-input-13-multi-state-output-14-multi-state-value-19" class="hash-link" aria-label="Direct link to A.5.5 Multi-state Input (13), Multi-state Output (14), Multi-state Value (19)" title="Direct link to A.5.5 Multi-state Input (13), Multi-state Output (14), Multi-state Value (19)">​</a></h3>
<p>All nine types share one property table. Key to the table below:</p>
<ul>
<li><strong>R</strong> required</li>
<li><strong>C</strong> conditionally required, and present when the condition holds</li>
<li><strong>O</strong> optional and supported</li>
<li><strong>W</strong> writable over BACnet</li>
<li><strong>—</strong> not present</li>
</ul>
<table><thead><tr><th>Property</th><th>AI</th><th>AO</th><th>AV</th><th>BI</th><th>BO</th><th>BV</th><th>MSI</th><th>MSO</th><th>MSV</th></tr></thead><tbody><tr><td>Object_Identifier, Object_Name, Object_Type</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td></tr><tr><td>Present_Value</td><td>R, W¹</td><td>R, W</td><td>R, W²</td><td>R, W¹</td><td>R, W</td><td>R, W²</td><td>R, W¹</td><td>R, W</td><td>R, W²</td></tr><tr><td>Description</td><td>O</td><td>O</td><td>O</td><td>O</td><td>O</td><td>O</td><td>O</td><td>O</td><td>O</td></tr><tr><td>Status_Flags</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td></tr><tr><td>Event_State</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td></tr><tr><td>Reliability</td><td>O</td><td>O</td><td>O</td><td>O</td><td>O</td><td>O</td><td>O</td><td>O</td><td>O</td></tr><tr><td>Out_Of_Service</td><td>R, W</td><td>R, W</td><td>R, W</td><td>R, W</td><td>R, W</td><td>R, W</td><td>R, W</td><td>R, W</td><td>R, W</td></tr><tr><td>Units</td><td>R</td><td>R</td><td>R</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td></tr><tr><td>Polarity</td><td>—</td><td>—</td><td>—</td><td>R</td><td>R</td><td>—</td><td>—</td><td>—</td><td>—</td></tr><tr><td>Number_Of_States</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td><td>R</td><td>R</td><td>R</td></tr><tr><td>Priority_Array</td><td>—</td><td>R</td><td>C³</td><td>—</td><td>R</td><td>C³</td><td>—</td><td>R</td><td>C³</td></tr><tr><td>Relinquish_Default</td><td>—</td><td>R</td><td>C³</td><td>—</td><td>R</td><td>C³</td><td>—</td><td>R</td><td>C³</td></tr><tr><td>Current_Command_Priority</td><td>—</td><td>R</td><td>C³</td><td>—</td><td>R</td><td>C³</td><td>—</td><td>R</td><td>C³</td></tr><tr><td>COV_Increment</td><td>C⁴</td><td>C⁴</td><td>C⁴</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td></tr><tr><td>Property_List</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td><td>R</td></tr></tbody></table>
<ol>
<li>
<p>An Input&#x27;s Present_Value is writable only while Out_Of_Service is TRUE. Otherwise a write
returns WRITE_ACCESS_DENIED.</p>
</li>
<li>
<p>A Value object&#x27;s Present_Value is writable in three cases:</p>
<ul>
<li>the host defined the object as writable (flag <code>W</code>), or</li>
<li>the object is commandable (a commandable Value object is always writable), or</li>
<li>Out_Of_Service is TRUE.</li>
</ul>
<p>Otherwise a write returns WRITE_ACCESS_DENIED.</p>
</li>
<li>
<p>Present only when the host defined the Value object as commandable (flag <code>C</code>). AO, BO and MSO
are always commandable. Inputs are never commandable.</p>
</li>
<li>
<p>Required because SubscribeCOV is executed for every analog object.</p>
</li>
</ol>
<p><strong>Optional properties not supported</strong> (a read returns UNKNOWN_PROPERTY):</p>
<table><thead><tr><th>Group</th><th>Properties</th></tr></thead><tbody><tr><td>All nine types</td><td>Device_Type, Update_Interval, Event_Detection_Enable, Notification_Class, Event_Enable, Acked_Transitions, Notify_Type, Event_Time_Stamps, Event_Message_Texts, Event_Algorithm_Inhibit, Reliability_Evaluation_Inhibit, Time_Delay, Time_Delay_Normal</td></tr><tr><td>Analog</td><td>Min_Pres_Value, Max_Pres_Value, Resolution, High_Limit, Low_Limit, Deadband, Limit_Enable</td></tr><tr><td>Binary</td><td>Active_Text, Inactive_Text, Change_Of_State_Time, Change_Of_State_Count, Time_Of_State_Count_Reset, Elapsed_Active_Time, Time_Of_Active_Time_Reset, Minimum_On_Time, Minimum_Off_Time, Feedback_Value, Alarm_Value</td></tr><tr><td>Multi-state</td><td>State_Text, Alarm_Values, Fault_Values, Feedback_Value</td></tr></tbody></table>
<p>The analog minimum and maximum the host defines are enforced on writes, but they are not exposed
as Min_Pres_Value and Max_Pres_Value.</p>
<p><strong>Writable properties:</strong> Present_Value (subject to notes 1 and 2) and Out_Of_Service, on all nine
types. Every other property returns WRITE_ACCESS_DENIED. Object_Name, Description, Units,
Number_Of_States, Polarity, Relinquish_Default and COV_Increment are fixed by the host&#x27;s object
definition.</p>
<p><strong>Proprietary properties:</strong> none.</p>
<p><strong>Range restrictions (host objects)</strong></p>
<table><thead><tr><th>Property or parameter</th><th>Restriction</th></tr></thead><tbody><tr><td>Object instance</td><td>0 to 4194302. (type, instance) is unique.</td></tr><tr><td>Number of objects</td><td>256 host objects per device, plus the Device and the Network Port</td></tr><tr><td>Number of commandable objects</td><td>64 per device. The CSV import checks this before it applies anything.</td></tr><tr><td>Object_Name</td><td>1 to 31 octets of UTF-8 with no control characters (C0, DEL or C1 U+0080–U+009F), unique in the device</td></tr><tr><td>Description</td><td>0 to 31 octets of UTF-8 with no control characters (C0, DEL or C1 U+0080–U+009F)</td></tr><tr><td>Present_Value: analog</td><td>A finite REAL within the host-defined [min, max]. Either bound may be unlimited. An out-of-range value returns VALUE_OUT_OF_RANGE. NaN and ±infinity are refused.</td></tr><tr><td>Present_Value: binary</td><td>INACTIVE (0) or ACTIVE (1)</td></tr><tr><td>Present_Value: multi-state</td><td>1 to Number_Of_States</td></tr><tr><td>Number_Of_States</td><td>2 to 16</td></tr><tr><td>Units</td><td>Any BACnetEngineeringUnits value from 0 to 65535 (the host&#x27;s choice, which may be proprietary). Fixed per object.</td></tr><tr><td>COV_Increment</td><td>A finite REAL ≥ 0, fixed per object</td></tr><tr><td>Polarity (BI, BO)</td><td>NORMAL or REVERSE, fixed per object. BV has no Polarity.</td></tr><tr><td>Relinquish_Default</td><td>Within the type&#x27;s range (above), fixed per object</td></tr><tr><td>Event_State</td><td>NORMAL, or FAULT while Reliability is not NO_FAULT_DETECTED. The device has no intrinsic reporting, so no other state occurs.</td></tr><tr><td>Reliability</td><td>NO_FAULT_DETECTED, or UNRELIABLE_OTHER when the host reports the point as faulty (AT+BOBJVAL status FAULT)</td></tr><tr><td>Status_Flags</td><td>IN_ALARM and FAULT follow Reliability. OVERRIDDEN is always FALSE. OUT_OF_SERVICE follows Out_Of_Service.</td></tr><tr><td>Datatype of Present_Value writes</td><td>Exactly the property&#x27;s datatype: REAL for analog, ENUMERATED for binary, Unsigned for multi-state. The device does not coerce, so for example an Unsigned written to a REAL returns INVALID_DATA_TYPE. NULL is accepted only by commandable objects.</td></tr><tr><td>Write priority</td><td>1 to 16 (absent means 16). <strong>Priority 6 (Minimum On/Off) is refused with WRITE_ACCESS_DENIED</strong> on commandable objects. Non-commandable objects ignore the priority.</td></tr><tr><td>Priority_Array persistence</td><td>Not persistent. After any reset a commandable object starts with an empty Priority_Array, at Relinquish_Default.</td></tr><tr><td>Present_Value persistence</td><td>Only for non-commandable objects the host flagged PERSISTENT. The value is journalled at most once per 10 s per object and restored after reset. The first change after a journal tick is written at once; later changes in the same 10 s are held in RAM and only the last one is written at the next tick. <strong>So a value that was already acknowledged (SimpleACK to WriteProperty or WritePropertyMultiple, OK to the host&#x27;s AT+BOBJVAL) can be lost if power fails, or a reset-pin or watchdog reset occurs, within about 10 s of the write</strong>: the object then restarts with the last value written to the journal, never a mixed or corrupt one. A planned restart (AT+SAVE, AT+REBOOT, the web UI&#x27;s restart, ReinitializeDevice, an OTA install) writes the held values first (A.11). All other objects start at 0.0, INACTIVE or state 1. When 0 is outside an analog object&#x27;s range, it starts at the nearer bound.</td></tr></tbody></table>
<a id="a6"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a6-data-link-layer-options">A.6 Data link layer options<a href="#a6-data-link-layer-options" class="hash-link" aria-label="Direct link to A.6 Data link layer options" title="Direct link to A.6 Data link layer options">​</a></h2>
<p>The module runs <strong>one datalink at a time</strong>. The configuration mode is OFF, BIP or SC, and a
factory-reset module starts with BACnet OFF. Running B/IP and SC at the same time would make the
device a router, which this version does not do. The B/IP-only build variant omits BACnet/SC
completely.</p>
<table><thead><tr><th>Option (Annex A form)</th><th>Supported</th></tr></thead><tbody><tr><td><strong>BACnet IP (Annex J)</strong></td><td><strong>Yes</strong></td></tr><tr><td><strong>BACnet IP (Annex J), Foreign Device</strong></td><td><strong>Yes</strong></td></tr><tr><td>BACnet IPv6 (Annex U)</td><td>No</td></tr><tr><td>BACnet IPv6 (Annex U), Foreign Device</td><td>No</td></tr><tr><td>ISO 8802-3, Ethernet (Clause 7)</td><td>No</td></tr><tr><td>ANSI/ATA 878.1, 2.5 Mb ARCNET (Clause 8)</td><td>No</td></tr><tr><td>ANSI/ATA 878.1, EIA-485 ARCNET (Clause 8), baud rate(s)</td><td>No</td></tr><tr><td>MS/TP master (Clause 9), baud rate(s)</td><td>No</td></tr><tr><td>MS/TP slave (Clause 9), baud rate(s)</td><td>No</td></tr><tr><td>Point-To-Point, EIA 232 (Clause 10), baud rate(s)</td><td>No</td></tr><tr><td>Point-To-Point, modem (Clause 10), baud rate(s)</td><td>No</td></tr><tr><td>LonTalk (Clause 11), medium</td><td>No</td></tr><tr><td>BACnet/ZigBee (Annex O)</td><td>No</td></tr><tr><td><strong>Other: BACnet Secure Connect (Annex AB), hub connector</strong></td><td><strong>Yes.</strong> Protocol_Revision 22 has no form entry for BACnet/SC, so it is listed here.</td></tr></tbody></table>
<p>The baud-rate and medium fields are left empty because every such row is answered No.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a61-bacnetip-annex-j">A.6.1 BACnet/IP (Annex J)<a href="#a61-bacnetip-annex-j" class="hash-link" aria-label="Direct link to A.6.1 BACnet/IP (Annex J)" title="Direct link to A.6.1 BACnet/IP (Annex J)">​</a></h3>
<table><thead><tr><th>Item</th><th>Value</th></tr></thead><tbody><tr><td>UDP port</td><td>47808 (0xBAC0) by default. Configurable (AT+BIP, web UI). It may not be the web UI&#x27;s TCP port, because the W5500 has one port space for TCP and UDP.</td></tr><tr><td>Broadcast address</td><td>The subnet-directed broadcast by default. <code>255.255.255.255</code> can be selected instead (AT+BIP …,GLOBAL).</td></tr><tr><td>Max_APDU_Length_Accepted</td><td><strong>1024</strong></td></tr><tr><td>Max datagram</td><td>The W5500 does <strong>not reassemble IP fragments</strong>, so a UDP payload larger than 1472 octets is lost. The device advertises 1024, the largest standard max-APDU value below that limit: 4 (BVLL) + up to 13 (NPDU) + 1024 = 1041 ≤ 1472. It never sends a datagram larger than 1472 octets. <strong>Larger B/IP frames from other devices are lost on reception.</strong> This includes large broadcasts that a BBMD wraps in Forwarded-NPDU, which adds 6 octets.</td></tr><tr><td>BVLL functions processed</td><td>Original-Unicast-NPDU, Original-Broadcast-NPDU, Forwarded-NPDU (details below this table), BVLC-Result (answers to the device&#x27;s own registration)</td></tr><tr><td>BVLL functions initiated</td><td>Register-Foreign-Device, Distribute-Broadcast-To-Network (when registered as a foreign device), Original-Unicast-NPDU, Original-Broadcast-NPDU</td></tr><tr><td>BBMD functions</td><td>Not a BBMD. Write-BDT, Read-BDT, Register-Foreign-Device, Read-FDT, Delete-FDT-Entry and Distribute-Broadcast-To-Network are answered with the matching BVLC-Result NAK.</td></tr><tr><td>Foreign device registration</td><td>Details: see below this table.</td></tr></tbody></table>
<p><strong>Forwarded-NPDU details</strong></p>
<p>A Forwarded-NPDU is treated as a broadcast received from its original source address, not from
the BBMD that forwarded it:</p>
<ul>
<li>A confirmed request in it is answered to the original source address.</li>
<li>A Who-Is or Who-Has in it is answered as for any local broadcast: by local broadcast, and also
through the BBMD while the device is registered as a foreign device.</li>
</ul>
<p>It is dropped without an answer in these cases:</p>
<ul>
<li>The originator is this device itself (its own broadcast, distributed back by a BBMD).</li>
<li>The originator is not a usable single-station address: port 0, 0.0.0.0, a broadcast address,
a multicast or reserved address (224.0.0.0 and up), or a loopback address.</li>
<li>The originator is on the device&#x27;s own subnet, unless every answer the NPDU can draw is a local
broadcast (an unconfirmed request without SNET, such as Who-Is). Answering such an address
directly could hold the device in the W5500&#x27;s ARP timeout. So an integrator testing through a
BBMD from a workstation on the module&#x27;s own subnet gets an I-Am, but a confirmed request sent
that way goes unanswered.</li>
</ul>
<p><strong>Foreign device registration details</strong></p>
<ul>
<li>The BBMD is configured by IPv4 address or DNS name, with its port and a TTL. The TTL defaults to
300 s.</li>
<li>The device registers when B/IP starts and re-registers at half the TTL.</li>
<li>A NAK or a timeout is reported to the host (<code>+BIPFD</code> URC) and retried with a back-off: 64 s,
doubling to the smaller of the TTL and 10 minutes. A BBMD that comes back after an outage is
registered with again within 10 minutes, however long the TTL.</li>
<li>A BVLC-Result is taken as the answer to a registration only when it comes from the configured
BBMD&#x27;s address and port. A BBMD that answers from another port (one behind NAT, say) is never
heard, and the registration ends FAILED with TIMEOUT.</li>
<li>When the BBMD accepts the registration, the device broadcasts an I-Am (V.2).</li>
<li>While registered, a broadcast is sent both locally and to the BBMD as
Distribute-Broadcast-To-Network.</li>
</ul>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a62-bacnetsc-annex-ab">A.6.2 BACnet/SC (Annex AB)<a href="#a62-bacnetsc-annex-ab" class="hash-link" aria-label="Direct link to A.6.2 BACnet/SC (Annex AB)" title="Direct link to A.6.2 BACnet/SC (Annex AB)">​</a></h3>
<table><thead><tr><th>Item</th><th>Value</th></tr></thead><tbody><tr><td>Role</td><td><strong>Hub connector only.</strong> Connects to a primary hub and, optionally, a failover hub.</td></tr><tr><td>Direct connections</td><td><strong>Not supported</strong>, neither initiated nor accepted. A unicast Address-Resolution is answered with BVLC-Result NAK (OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED). A broadcast one is not answered.</td></tr><tr><td>Hub function</td><td><strong>Not supported</strong></td></tr><tr><td>Max_APDU_Length_Accepted</td><td><strong>1476</strong> (a reply is also bounded by the NPDU length the hub accepted, A.4)</td></tr><tr><td>Max BVLC / Max NPDU length accepted</td><td>1600 / 1497 octets</td></tr><tr><td>Hub URIs</td><td><code>wss://host[:port][/path]</code>, up to 127 octets. The default port is 443. The host is an IPv4 literal or a DNS name.</td></tr><tr><td>Failover</td><td>Details: see below this table.</td></tr><tr><td>BVLC-SC messages</td><td>Details: see below this table.</td></tr><tr><td>VMAC</td><td>Random-48, locally administered and unicast. Drawn <strong>once per boot</strong>, when the SC thread starts; an SC build starts that thread in every datalink mode. The VMAC is kept across reconnects, hub changes and datalink-mode changes, so switching the datalink to SC does not draw a new one. A new VMAC is drawn only when the hub answers Connect-Request with BVLC-Result NAK NODE_DUPLICATE_VMAC (at most 3 times per connection round).</td></tr><tr><td>Device UUID</td><td>Version-5 UUID derived from the factory MAC, stable across resets. Also served as the Device&#x27;s Device_UUID.</td></tr><tr><td>Timers (defaults)</td><td>Heartbeat 300 s, connect wait 10 s, disconnect wait 10 s, reconnect 2 s doubling to 30 s. Configurable through AT+BSCTIME and the web UI.</td></tr><tr><td>WebSocket</td><td>Subprotocol <code>hub.bsc.bacnet.org</code> (verified in the 101 response). Binary frames, masked. Fragmented messages are reassembled up to Max BVLC; a longer one is closed with code 1009.</td></tr><tr><td>TLS</td><td>Details: see below this table.</td></tr><tr><td>Credentials</td><td>Details: see below this table.</td></tr><tr><td>Certificate validity without a clock</td><td>Details: see below this table.</td></tr></tbody></table>
<p><strong>Failover details</strong></p>
<ul>
<li>The device always tries the primary hub first.</li>
<li>Only one hub connection exists at a time.</li>
<li>While it is connected to the failover hub, the device probes the primary periodically with a
TCP-only connection attempt. When the primary is reachable, the device moves back to it.</li>
<li>SC_Hub_Connector_State reports NO_HUB_CONNECTION, CONNECTED_TO_PRIMARY or CONNECTED_TO_FAILOVER.</li>
</ul>
<p><strong>BVLC-SC message handling</strong></p>
<table><thead><tr><th>Message received or sent</th><th>Handling</th></tr></thead><tbody><tr><td>Encapsulated-NPDU</td><td>Sent and received. A received one without an originating VMAC is dropped.</td></tr><tr><td>Connect-Request</td><td>Sent to the hub. A Connect-Request received from the hub is answered with BVLC-Result NAK BVLC_FUNCTION_UNKNOWN, because the device accepts no connections.</td></tr><tr><td>Connect-Accept</td><td>Processed while the device waits for it. A late one is ignored.</td></tr><tr><td>Disconnect-Request / Disconnect-ACK</td><td>Both directions. A stray Disconnect-ACK is ignored.</td></tr><tr><td>Heartbeat-Request / Heartbeat-ACK</td><td>Both directions</td></tr><tr><td>Address-Resolution</td><td>Unicast: NAK OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED. Broadcast: no answer.</td></tr><tr><td>Address-Resolution-ACK</td><td>Ignored</td></tr><tr><td>Advertisement-Solicitation</td><td>Answered with Advertisement</td></tr><tr><td>Advertisement</td><td>Ignored</td></tr><tr><td>BVLC-Result</td><td>While the device waits for Connect-Accept: processed. NAK NODE_DUPLICATE_VMAC draws a new VMAC, and any other NAK ends the attempt. At other times a BVLC-Result is counted and logged, and nothing else is done.</td></tr><tr><td>Proprietary-Message</td><td>NAK BVLC_PROPRIETARY_FUNCTION_UNKNOWN. The device understands no vendor function.</td></tr><tr><td>An unknown BVLC function</td><td>NAK BVLC_FUNCTION_UNKNOWN</td></tr><tr><td>A header option marked Must-Understand that the device does not understand</td><td>NAK HEADER_NOT_UNDERSTOOD, carrying the option&#x27;s marker. The message is dropped.</td></tr><tr><td>A malformed message</td><td>When the header was readable: a NAK with the code the decoder found, which is one of MESSAGE_INCOMPLETE, PAYLOAD_EXPECTED, UNEXPECTED_DATA and HEADER_ENCODING_ERROR. Otherwise it is dropped.</td></tr></tbody></table>
<ul>
<li><strong>No NAK is ever sent</strong> for a response message (BVLC-Result, Connect-Accept, Disconnect-ACK,
Heartbeat-ACK, Address-Resolution-ACK), or for a message addressed to the broadcast VMAC,
whatever is wrong with it (Annex AB.2). This limits every NAK row above, including the
Must-Understand row.</li>
<li>A NAK goes to the message&#x27;s originating VMAC when it has one. Its error class is COMMUNICATION.</li>
<li>The table describes a connection in the CONNECTED state. Heartbeat and Disconnect-Request are
handled in every state of an open WebSocket. The NAKs for an unknown function, an unknown
Must-Understand option and a malformed message are sent in every state. Any other message
received outside CONNECTED is counted and dropped.</li>
</ul>
<p><strong>TLS details</strong></p>
<ul>
<li>TLS 1.3 only, with mutual authentication.</li>
<li>Cipher suites: TLS_AES_128_GCM_SHA256 and TLS_AES_256_GCM_SHA384.</li>
<li>Key exchange group: secp256r1.</li>
<li>Signature algorithm: ecdsa_secp256r1_sha256. <strong>RSA certificates and keys are not supported.</strong></li>
<li>The hub is authenticated by its certificate chain to a configured issuer and by the
certificate&#x27;s dates, the checks Annex AB.7.4 lists. By default the device does not check the
hub certificate&#x27;s CN or SAN against the URI&#x27;s host. AT+BSCHOSTCHECK=ON (or the web UI) adds
that check: a DNS-named hub must match a DNS SAN, or the CN if the certificate has no SAN; an
IPv4 hub must match an iPAddress SAN. A mismatch is reported as CERT with verify flag
0x00000004. SNI is sent for a DNS-named hub, and not for an IPv4 literal, either way.</li>
<li>Record sizes: the device accepts TLS records of up to 16,384 octets of plaintext (the TLS 1.3
maximum) and sends records of up to 5,120. Neither max_fragment_length nor record_size_limit is
negotiated. The largest record the device sends is its Certificate message, which carries the
operational certificate (at most 4,096 octets of DER, below).</li>
</ul>
<p><strong>Credential details</strong></p>
<ul>
<li>The device holds one P-256 private key, one operational certificate and up to two issuer (CA)
certificates.</li>
<li>They are uploaded through AT+BSCCERT/AT+BSCCERTW or the web UI, and stored in flash (A/B slots).
Each item is at most 4,096 octets as uploaded, PEM or DER; a certificate item holds exactly one
certificate.</li>
<li>A factory reset erases them, first and checked: if the credential area does not erase (after
one retry), the reset stops there - nothing else is reset, the device does not restart, and the
host is told (<code>+FACTORY:ERROR,CREDENTIALS</code>) instead of being told the reset completed.</li>
<li>No key is generated on the device and no CSR is produced: the private key and the certificates are loaded from outside (AT or the web UI).</li>
</ul>
<p><strong>Certificate validity without a clock</strong></p>
<table><thead><tr><th>Policy</th><th>Behaviour</th></tr></thead><tbody><tr><td>LENIENT (default)</td><td>Connect without the validity check, then re-check both certificates once the clock is set. Disconnect if either is out of its validity period.</td></tr><tr><td>STRICT</td><td>Do not connect until the time is known</td></tr></tbody></table>
<p>The device refuses a configuration in which STRICT could never connect: datalink mode SC with
STRICT and time source BACNET or NONE. BACNET time could only arrive over the hub connection that
is waiting for it, and NONE never sets the clock. Whichever setter would create that combination
is refused (AT+BSCVALIDITY and AT+TIMESRC answer INVALID_PARAMETER). Time source SNTP or BOTH is
accepted, with either policy, only when an SNTP server is configured.</p>
<a id="a7"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a7-device-address-binding">A.7 Device address binding<a href="#a7-device-address-binding" class="hash-link" aria-label="Direct link to A.7 Device address binding" title="Direct link to A.7 Device address binding">​</a></h2>
<table><thead><tr><th>Question</th><th>Answer</th></tr></thead><tbody><tr><td>Is static device binding supported?</td><td><strong>No</strong></td></tr></tbody></table>
<p>Device_Address_Binding is always an empty list. The device&#x27;s only requests are COV notifications.
Each goes to the address its SubscribeCOV request came from, including SNET/SADR through a
router. So the device never needs to resolve another device&#x27;s address. It does not process I-Am
from other devices.</p>
<a id="a8"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a8-networking-options">A.8 Networking options<a href="#a8-networking-options" class="hash-link" aria-label="Direct link to A.8 Networking options" title="Direct link to A.8 Networking options">​</a></h2>
<table><thead><tr><th>Option</th><th>Supported</th></tr></thead><tbody><tr><td>Router (Clause 6)</td><td><strong>No</strong></td></tr><tr><td>Annex H, BACnet Tunneling Router over IP</td><td>No</td></tr><tr><td>BACnet/IP Broadcast Management Device (BBMD)</td><td><strong>No</strong></td></tr><tr><td>BBMD: registrations by foreign devices</td><td>No (not a BBMD)</td></tr><tr><td>BBMD: network address translation</td><td>No</td></tr><tr><td><strong>Foreign device registration with a BBMD (client)</strong></td><td><strong>Yes</strong> (A.6.1)</td></tr></tbody></table>
<p>The network layer behaves as a non-router device:</p>
<ul>
<li><strong>Remote requests.</strong> A request from a remote network is answered through the router that
delivered it, using the NPDU&#x27;s SNET/SADR and the datalink source address.</li>
<li><strong>DNET.</strong> Of NPDUs that carry a DNET, only the global broadcast (DNET 0xFFFF) is accepted.
Others are dropped.</li>
<li><strong>Network-layer messages</strong> (Who-Is-Router-To-Network and the like) are ignored.</li>
</ul>
<a id="a9"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a9-network-security-options">A.9 Network security options<a href="#a9-network-security-options" class="hash-link" aria-label="Direct link to A.9 Network security options" title="Direct link to A.9 Network security options">​</a></h2>
<table><thead><tr><th>Option</th><th>Supported</th></tr></thead><tbody><tr><td>Non-secure device (Clause 24 network security not implemented)</td><td><strong>Yes</strong></td></tr><tr><td>Secure device (Clause 24)</td><td>No</td></tr><tr><td>Multiple application-specific keys, encryption, key server (Clause 24)</td><td>No</td></tr></tbody></table>
<p>BACnet/SC (A.6.2) provides security at the datalink: TLS 1.3 with mutual authentication between
the device and the hub. This is separate from Clause 24 network security. On BACnet/IP, all
traffic is unauthenticated plaintext, as Annex J defines it.</p>
<a id="a10"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a10-character-sets-supported">A.10 Character sets supported<a href="#a10-character-sets-supported" class="hash-link" aria-label="Direct link to A.10 Character sets supported" title="Direct link to A.10 Character sets supported">​</a></h2>
<table><thead><tr><th>Character set</th><th>Supported</th></tr></thead><tbody><tr><td><strong>ISO 10646 (UTF-8)</strong> (character set 0)</td><td><strong>Yes</strong>. This is the only set the device encodes or accepts.</td></tr><tr><td>IBM/Microsoft DBCS</td><td>No</td></tr><tr><td>JIS X 0208</td><td>No</td></tr><tr><td>ISO 10646 (UCS-4)</td><td>No</td></tr><tr><td>ISO 10646 (UCS-2)</td><td>No</td></tr><tr><td>ISO 8859-1</td><td>No</td></tr></tbody></table>
<ul>
<li>Every CharacterString the device sends is UTF-8.</li>
<li>No CharacterString property is writable over BACnet.</li>
<li>A CharacterString received in another character set behaves as follows:<!-- -->
<ul>
<li>In Who-Has objectName, it never matches.</li>
<li>As a DeviceCommunicationControl or ReinitializeDevice password, it never matches, so the
request fails with PASSWORD_FAILURE when a password is set.</li>
</ul>
</li>
<li>Text the host or the web UI supplies is checked to be well-formed UTF-8 with no control
characters.</li>
</ul>
<a id="a11"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="a11-gateway-and-host-interface-notes">A.11 Gateway and host interface notes<a href="#a11-gateway-and-host-interface-notes" class="hash-link" aria-label="Direct link to A.11 Gateway and host interface notes" title="Direct link to A.11 Gateway and host interface notes">​</a></h2>
<p>The module is a <strong>gateway between a host microcontroller and BACnet</strong>:</p>
<ul>
<li>The non-BACnet side is the host MCU on a UART AT-command port (115200 8N1 by default).</li>
<li>The BACnet side is the datalink selected in A.6.</li>
</ul>
<p>The BACnet objects are proxies for the host&#x27;s data points:</p>
<ul>
<li>The host defines each object with AT+BOBJADD or by importing an object-definition CSV. The
definition fixes the object&#x27;s type, instance, name, description, units or number of states,
analog min/max, COV_Increment, polarity, Relinquish_Default and the flags below.</li>
<li>The host updates Present_Value and Reliability with AT+BOBJVAL, within these limits. A refused
update answers ACCESS_DENIED.<!-- -->
<ul>
<li>On a <strong>commandable</strong> object (AO, BO and MSO always, and a Value object with flag <code>C</code>) the host
can set only Reliability. Its Present_Value is what the Priority_Array decides, so a
Present_Value from the host is refused.</li>
<li>While Out_Of_Service is TRUE, every update is refused, Reliability included (V.1).</li>
</ul>
</li>
</ul>
<table><thead><tr><th>Object flag</th><th>Meaning</th></tr></thead><tbody><tr><td><code>C</code> commandable</td><td>The object has a Priority_Array, Relinquish_Default and Current_Command_Priority. Always set for AO, BO and MSO. Never allowed for inputs.</td></tr><tr><td><code>W</code> writable</td><td>A Value object&#x27;s Present_Value can be written over BACnet. Implied by <code>C</code> on a Value object.</td></tr><tr><td><code>P</code> persistent</td><td>Present_Value survives a reset (journal). Non-commandable objects only. The journal takes at most one record per object every 10 s, so a value written less than about 10 s before a power cut can come back as the previous value (A.5, Present_Value persistence). A host that must not lose a value waits 10 s after the write, or sends AT+SAVE, before power may be removed.</td></tr><tr><td><code>F</code> confirmed</td><td>A remote write is committed only after the host accepts it (below). Without <code>F</code>, the write mode is IMMEDIATE.</td></tr></tbody></table>
<p><strong>Remote writes to Present_Value</strong></p>
<table><thead><tr><th>Write mode</th><th>Behaviour</th></tr></thead><tbody><tr><td>IMMEDIATE</td><td>The write is committed and answered at once. The host gets a notification URC <code>+BACWRITE:&lt;type&gt;,&lt;inst&gt;,&lt;priority&gt;,&lt;value&gt;</code>, but only when the write changed something.</td></tr><tr><td>CONFIRMED (<code>F</code>), object in service</td><td>The device sends <code>+BACWRITE:&lt;tid&gt;,&lt;type&gt;,&lt;inst&gt;,&lt;priority&gt;,&lt;value|NULL&gt;</code> to the host, then goes on serving other requests without blocking. The reply to the client goes out when the host answers AT+BWRACK or the wait times out (below).</td></tr><tr><td>CONFIRMED (<code>F</code>), object out of service</td><td>Committed without asking the host (V.1)</td></tr></tbody></table>
<p>Outcomes of a CONFIRMED write:</p>
<table><thead><tr><th>Outcome</th><th>Reply to the client</th></tr></thead><tbody><tr><td>The host accepts (AT+BWRACK <code>OK</code>), and the commit succeeds</td><td>SimpleACK</td></tr><tr><td>The host accepts, but the commit then fails</td><td>The commit&#x27;s Error, not SimpleACK. The write is checked again when it is committed, because the object may have changed while the host was deciding. If the object was deleted or redefined, or an Input went back in service, the client gets for example OBJECT / UNKNOWN_OBJECT, PROPERTY / WRITE_ACCESS_DENIED or PROPERTY / VALUE_OUT_OF_RANGE.</td></tr><tr><td>The host refuses</td><td>Error PROPERTY / WRITE_ACCESS_DENIED, VALUE_OUT_OF_RANGE or INVALID_DATA_TYPE, as the host chooses</td></tr><tr><td>No answer within 750 ms</td><td>Error DEVICE / OPERATIONAL_PROBLEM</td></tr><tr><td>The active datalink changed while the write was waiting</td><td><strong>No reply at all.</strong> The host&#x27;s verdict is still applied (an accepted value is committed), and the client&#x27;s own APDU timeout ends the request.</td></tr><tr><td>No free pending-write slot, or the AT port cannot take the URC</td><td>Error RESOURCES / NO_SPACE_TO_WRITE_PROPERTY</td></tr><tr><td>The write is part of a WritePropertyMultiple</td><td>Refused (V.2)</td></tr></tbody></table>
<p>Clients should use an APDU timeout longer than the host-write timeout. The default APDU timeout of
3 s or more satisfies this.</p>
<p><strong>Other host interface notes</strong></p>
<ul>
<li>DeviceCommunicationControl and ReinitializeDevice are reported to the host as URCs: <code>+BACDCC</code>
and <code>+BACREINIT</code>. The restart follows <code>+BACREINIT</code>.</li>
<li>Device identity, datalink, time source and SC credentials are configured through the AT
commands and the login-protected web UI. Configuration changes take effect at AT+SAVE or a web
save; nothing changes on the network before that. The web UI asks for the password again before
a destructive change (the DCC/ReinitializeDevice password, its own account, a factory reset),
and those re-confirmations share the login&#x27;s limit: five wrong passwords lock both out for 60 s
and end the session.</li>
</ul>
<hr>
<h1>Vendor notes (not part of the Annex A form)</h1>
<p>These sections describe the implementation in more detail than the Annex A form asks for. They
are not form items.</p>
<a id="v1"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="v1-out_of_service-behaviour-all-nine-host-types">V.1 Out_Of_Service behaviour (all nine host types)<a href="#v1-out_of_service-behaviour-all-nine-host-types" class="hash-link" aria-label="Direct link to V.1 Out_Of_Service behaviour (all nine host types)" title="Direct link to V.1 Out_Of_Service behaviour (all nine host types)">​</a></h2>
<p>Out_Of_Service decouples an object from the host, as Clause 12 describes:</p>
<ul>
<li>While Out_Of_Service is TRUE, a Present_Value write is committed inside the module. The host is
neither asked nor told, even for an object defined as CONFIRMED (A.11).</li>
<li>While Out_Of_Service is TRUE, the host&#x27;s own updates are refused: Present_Value and Reliability
alike (AT+BOBJVAL answers ACCESS_DENIED).</li>
<li>When Out_Of_Service returns to FALSE:<!-- -->
<ul>
<li>An Input goes back to the host&#x27;s last reading.</li>
<li>An Output or Value object whose Present_Value changed while it was out of service is reported
to the host once, so the host follows the value now in force.</li>
</ul>
</li>
</ul>
<a id="v2"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="v2-services-implementation-details">V.2 Services: implementation details<a href="#v2-services-implementation-details" class="hash-link" aria-label="Direct link to V.2 Services: implementation details" title="Direct link to V.2 Services: implementation details">​</a></h2>
<table><thead><tr><th>Service</th><th>Behaviour</th></tr></thead><tbody><tr><td>ReadProperty</td><td>Array indexes are supported on Object_List, Property_List, Priority_Array and IP_DNS_Server. An array index on a property that is not an array returns PROPERTY_IS_NOT_AN_ARRAY.</td></tr><tr><td>ReadPropertyMultiple</td><td>ALL and REQUIRED expand from the object&#x27;s own property table, <strong>not from its Property_List</strong>. They also return Object_Identifier, Object_Name, Object_Type and Property_List, which Property_List leaves out (Clause 12.1.1.4.1), so an RPM ALL result has four more properties than a Property_List read lists. OPTIONAL returns the properties marked O in A.5. Property errors are reported per property inside the ACK. A special property identifier on an object that does not exist gets one result carrying that identifier and OBJECT / UNKNOWN_OBJECT. A result that does not fit returns Abort SEGMENTATION_NOT_SUPPORTED (A.4).</td></tr><tr><td>WriteProperty</td><td>See the writable properties in A.5. For an object defined as CONFIRMED, the answer is sent only after the host accepts or refuses the write (A.11).</td></tr><tr><td>WritePropertyMultiple</td><td><strong>All-or-nothing.</strong> Every write is checked first, with the same rules as WriteProperty, and none is committed unless all pass. A request may carry at most 32 writes; more returns Reject BUFFER_OVERFLOW. A write to a CONFIRMED object that is in service returns WRITE_ACCESS_DENIED in the WritePropertyMultiple-Error, because an atomic batch cannot wait on the host.</td></tr><tr><td>SubscribeCOV</td><td>Supported on all nine host object types. Not supported on the Device or the Network Port (Error SERVICES / COV_SUBSCRIPTION_FAILED). Details: see below this table.</td></tr><tr><td>COV notifications</td><td>Each notification carries Present_Value and Status_Flags. A notification is sent when Status_Flags change, and also when:<br>• analog: |ΔPV| ≥ COV_Increment<br>• binary and multi-state: the value changes</td></tr><tr><td>Confirmed COV notifications</td><td>At most one outstanding per subscription. They use APDU_Timeout and Number_Of_APDU_Retries, with up to 4 confirmed requests outstanding device-wide. A notification that fails is not repeated; the next change is sent. A notification the device could not send, because DCC or a datalink outage blocked it, is sent again once that clears.</td></tr><tr><td>Who-Is</td><td>With or without a range. A malformed range is ignored. The device answers with I-Am the way the Who-Is came: a local broadcast for a local broadcast, unicast for unicast, and through the router for a remote network. A Who-Is in a Forwarded-NPDU counts as a local broadcast (A.6.1).</td></tr><tr><td>I-Am (initiated)</td><td>Broadcast at each of these points: when the B/IP socket opens (startup) or the device&#x27;s datalink address changes; when the active datalink changes; when a new Device instance or Object_Name takes effect; when a BBMD accepts the foreign-device registration (that copy also goes to the BBMD as Distribute-Broadcast-To-Network, A.6.1); when the SC hub connector reaches CONNECTED; each time the Ethernet link comes up and the device has its IP address. An I-Am is held, not dropped, while DeviceCommunicationControl disables initiation or no datalink is up, and goes out once that clears; triggers that arrive meanwhile send one I-Am. It carries Max_APDU_Length_Accepted (1024 or 1476), NO_SEGMENTATION and the Vendor_Identifier.</td></tr><tr><td>Who-Has</td><td>Matches by object identifier, or by object name (exact and case-sensitive). The Device and the Network Port are included. The device answers with I-Have, addressed as for I-Am: a unicast Who-Has gets a unicast I-Have.</td></tr><tr><td>DeviceCommunicationControl</td><td>Details: see below this table.</td></tr><tr><td>ReinitializeDevice</td><td>Details: see below this table.</td></tr><tr><td>TimeSynchronization / UTCTimeSynchronization</td><td>Both carry a date and time, and every field must be specified except the weekday; a weekday that is given must be 1 to 7. TimeSynchronization carries local time and is converted to UTC with UTC_Offset. A date and time that do not name a real moment, or that fall before 1970, are malformed: the request is dropped and counted. A valid time before <strong>2026-01-01T00:00:00Z</strong> is refused whatever the time source, and counted as ignored. Otherwise, whether the clock accepts the time depends on the configured time source (V.3).</td></tr></tbody></table>
<p><strong>SubscribeCOV details</strong></p>
<ul>
<li>Lifetime 0 means indefinite. Any non-zero lifetime up to 2³²−1 s is accepted.</li>
<li>A request with both optional parameters absent is a cancellation. It is answered with SimpleACK
even when there is nothing to cancel.</li>
<li>A request with Lifetime but without issueConfirmedNotifications is answered with <strong>Reject
MISSING_REQUIRED_PARAMETER</strong>.</li>
<li>A subscription to an object that does not exist gets Error OBJECT / UNKNOWN_OBJECT.</li>
<li>The subscription table holds 16 entries. When it is full, the request fails with
RESOURCES / NO_SPACE_TO_ADD_LIST_ELEMENT.</li>
<li>A renewal from the same (address, process identifier, object) replaces the existing entry.</li>
<li>An initial notification is sent shortly after the SimpleACK.</li>
<li>Subscriptions are held in RAM only. They do not survive a reset, and they are dropped when the
active datalink changes.</li>
<li>A subscription is also dropped when its object is deleted or redefined (AT+BOBJDEL, AT+BOBJADD
or a CSV import). It then disappears from Active_COV_Subscriptions, and no notification tells
the subscriber.</li>
</ul>
<p><strong>DeviceCommunicationControl details</strong></p>
<ul>
<li>ENABLE and DISABLE_INITIATION are accepted. An enable-disable value above 2 gets
<strong>Reject PARAMETER_OUT_OF_RANGE</strong>.</li>
<li>Duration:<!-- -->
<ul>
<li>The optional duration is 1 to 65535 minutes. A duration that is absent or 0 means until
changed.</li>
<li>A duration above 65535 gets <strong>Reject PARAMETER_OUT_OF_RANGE</strong>.</li>
<li>A duration sent with ENABLE is ignored.</li>
</ul>
</li>
<li><strong>DISABLE:</strong> refused with <strong>Error SERVICES / SERVICE_REQUEST_DENIED</strong>, and nothing changes.
The value is deprecated for a device claiming Protocol_Revision 20 or higher (Clause 16.1), and
this device claims 22. The password is checked first, so a request with a wrong or missing
password gets PASSWORD_FAILURE. Since the device never enters DISABLE, it always answers Who-Is.</li>
<li><strong>DISABLE_INITIATION:</strong> the device still answers requests, including I-Am in reply to Who-Is.
It stops scheduled I-Am broadcasts, COV notifications and I-Have.</li>
<li><strong>Password:</strong> set through AT+BACPASS or the web UI, which apply the same check, and stored only
as a salted SHA-256 hash. An empty value clears it.<!-- -->
<ul>
<li>The setter allows 1 to 20 <strong>octets</strong> of UTF-8 with no control characters (C0, DEL or C1 U+0080–U+009F).</li>
<li>A request&#x27;s password is limited in <strong>characters</strong>: a UTF-8 password of more than 20
characters gets <strong>Reject PARAMETER_OUT_OF_RANGE</strong>. A password with no character-set octet
gets <strong>Reject INVALID_TAG</strong>. Both apply to ReinitializeDevice as well.</li>
<li>Because the setter counts octets, a password with non-ASCII characters is limited to 20
octets, which is fewer than 20 characters.</li>
<li>When a password is set, a missing or wrong password returns SECURITY / PASSWORD_FAILURE.</li>
<li>When no password is set, any password or none is accepted.</li>
</ul>
</li>
</ul>
<p><strong>ReinitializeDevice details</strong></p>
<ul>
<li>COLDSTART and WARMSTART restart the device after the SimpleACK has been sent. After a WARMSTART,
Last_Restart_Reason reports WARMSTART.</li>
<li>START_BACKUP, END_BACKUP, START_RESTORE, END_RESTORE, ABORT_RESTORE and ACTIVATE_CHANGES return
SERVICES / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED.</li>
<li>A state value the standard does not define (above 7) is rejected with PARAMETER_OUT_OF_RANGE,
before the password is checked.</li>
<li>The password is checked first, as for DeviceCommunicationControl, including the Reject for a
password of more than 20 characters.</li>
<li>ReinitializeDevice is accepted in every DeviceCommunicationControl state.</li>
</ul>
<a id="v3"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="v3-implementation-notes-and-limits">V.3 Implementation notes and limits<a href="#v3-implementation-notes-and-limits" class="hash-link" aria-label="Direct link to V.3 Implementation notes and limits" title="Direct link to V.3 Implementation notes and limits">​</a></h2>
<table><thead><tr><th>Item</th><th>Value</th></tr></thead><tbody><tr><td>Object count limits</td><td>256 host objects. 64 commandable objects. 16 COV subscriptions. 4 confirmed requests outstanding. 4 writes waiting for the host.</td></tr><tr><td>Time source</td><td>One of NONE, BACNET (default), SNTP or BOTH (AT+TIMESRC, web UI).</td></tr><tr><td>Time source: BACNET</td><td>TimeSynchronization and UTCTimeSynchronization set the clock.</td></tr><tr><td>Time source: SNTP or NONE</td><td>The device accepts both services but does not apply them; it only counts them.</td></tr><tr><td>Time source: BOTH</td><td>SNTP is used. BACnet time is applied only while SNTP has never succeeded, or has been silent for two polling intervals.</td></tr><tr><td>Time floor</td><td>Any time before 2026-01-01T00:00:00Z is refused, from BACnet or SNTP alike (V.2). An SNTP server that answers with such a time counts as failing: the host is told once (<code>+TIME:SNTPFAIL,BADREPLY</code>), as for any other SNTP failure.</td></tr><tr><td>Clock after reset</td><td>The module has no RTC, so time is unknown after every reset until a source sets it.</td></tr><tr><td>Clock forgotten</td><td>In BACnet/SC mode, a clock that BACnet time synchronization set is forgotten when the certificate dates refuse a connection attempt or the LENIENT re-check (A.6.2). That time came over the very link being judged. Local_Time, Local_Date and Time_Of_Device_Restart then read unspecified again until a new time arrives. A clock that SNTP set is kept.</td></tr><tr><td>Unsupported confirmed service</td><td>Reject UNRECOGNIZED_SERVICE</td></tr><tr><td>Malformed confirmed request</td><td>Reject with the reason the decoder found: INVALID_TAG, MISSING_REQUIRED_PARAMETER, TOO_MANY_ARGUMENTS, PARAMETER_OUT_OF_RANGE, and so on. A request shorter than the 4-octet confirmed-request header is dropped.</td></tr><tr><td>Answers to the device&#x27;s own requests</td><td>A SimpleACK, Error, Reject or Abort that does not match one of the device&#x27;s outstanding transactions is ignored. SegmentACK is ignored.</td></tr></tbody></table></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col"><a href="https://github.com/Wiznet/document_framework/tree/master/docs/Product/Industrial-Solutions/BACnet/pics-en.md" target="_blank" rel="noopener noreferrer" class="theme-edit-this-page"><svg fill="currentColor" height="20" width="20" viewBox="0 0 40 40" class="iconEdit_Z9Sw" aria-hidden="true"><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"></path></g></svg>Edit this page</a></div><div class="col lastUpdated_JAkA"></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href="/Product/Industrial-Solutions/BACnet/at-command-guide-en"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">AT Command Guide</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/Product/Industrial-Solutions/BACnet/getting-started-en"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">Getting Started</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#a1-general-information" class="table-of-contents__link toc-highlight">A.1 General information</a><ul><li><a href="#product-description" class="table-of-contents__link toc-highlight">Product description</a></li></ul></li><li><a href="#a2-bacnet-standardized-device-profile-annex-l" class="table-of-contents__link toc-highlight">A.2 BACnet Standardized Device Profile (Annex L)</a></li><li><a href="#a3-bacnet-interoperability-building-blocks-supported-annex-k" class="table-of-contents__link toc-highlight">A.3 BACnet Interoperability Building Blocks supported (Annex K)</a><ul><li><a href="#protocol_services_supported-as-reported" class="table-of-contents__link toc-highlight">Protocol_Services_Supported (as reported)</a></li></ul></li><li><a href="#a4-segmentation-capability" class="table-of-contents__link toc-highlight">A.4 Segmentation capability</a></li><li><a href="#a5-standard-object-types-supported" class="table-of-contents__link toc-highlight">A.5 Standard object types supported</a><ul><li><a href="#a51-device-8" class="table-of-contents__link toc-highlight">A.5.1 Device (8)</a></li><li><a href="#a52-network-port-56" class="table-of-contents__link toc-highlight">A.5.2 Network Port (56)</a></li><li><a href="#a53-analog-input-0-analog-output-1-analog-value-2" class="table-of-contents__link toc-highlight">A.5.3 Analog Input (0), Analog Output (1), Analog Value (2)</a></li><li><a href="#a54-binary-input-3-binary-output-4-binary-value-5" class="table-of-contents__link toc-highlight">A.5.4 Binary Input (3), Binary Output (4), Binary Value (5)</a></li><li><a href="#a55-multi-state-input-13-multi-state-output-14-multi-state-value-19" class="table-of-contents__link toc-highlight">A.5.5 Multi-state Input (13), Multi-state Output (14), Multi-state Value (19)</a></li></ul></li><li><a href="#a6-data-link-layer-options" class="table-of-contents__link toc-highlight">A.6 Data link layer options</a><ul><li><a href="#a61-bacnetip-annex-j" class="table-of-contents__link toc-highlight">A.6.1 BACnet/IP (Annex J)</a></li><li><a href="#a62-bacnetsc-annex-ab" class="table-of-contents__link toc-highlight">A.6.2 BACnet/SC (Annex AB)</a></li></ul></li><li><a href="#a7-device-address-binding" class="table-of-contents__link toc-highlight">A.7 Device address binding</a></li><li><a href="#a8-networking-options" class="table-of-contents__link toc-highlight">A.8 Networking options</a></li><li><a href="#a9-network-security-options" class="table-of-contents__link toc-highlight">A.9 Network security options</a></li><li><a href="#a10-character-sets-supported" class="table-of-contents__link toc-highlight">A.10 Character sets supported</a></li><li><a href="#a11-gateway-and-host-interface-notes" class="table-of-contents__link toc-highlight">A.11 Gateway and host interface notes</a></li><li><a href="#v1-out_of_service-behaviour-all-nine-host-types" class="table-of-contents__link toc-highlight">V.1 Out_Of_Service behaviour (all nine host types)</a></li><li><a href="#v2-services-implementation-details" class="table-of-contents__link toc-highlight">V.2 Services: implementation details</a></li><li><a href="#v3-implementation-notes-and-limits" class="table-of-contents__link toc-highlight">V.3 Implementation notes and limits</a></li></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Docs</div><ul class="footer__items clean-list"><li class="footer__item"><a class="footer__link-item" href="/introduction">Introduction</a></li><li class="footer__item"><a class="footer__link-item" href="/">Products</a></li><li class="footer__item"><a class="footer__link-item" href="/Design-Guide/design_guide">Design Guide</a></li><li class="footer__item"><a class="footer__link-item" href="/VAR-Products-using-WIZnet/var_products_using_wiznet">VAR Products</a></li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Buy</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://eshop.wiznet.io/" target="_blank" rel="noopener noreferrer" class="footer__link-item">USA<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="http://shop.wiznet.eu/" target="_blank" rel="noopener noreferrer" class="footer__link-item">EU<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.wiznet.hk/en/" target="_blank" rel="noopener noreferrer" class="footer__link-item">China<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="http://wiznetshop.co.kr/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Korea<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Support</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://wiznet.io" target="_blank" rel="noopener noreferrer" class="footer__link-item">WIZnet Homepage<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://maker.wiznet.io/forum" target="_blank" rel="noopener noreferrer" class="footer__link-item">Forum<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="http://maker.wiznet.io/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Maker Community<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://github.com/Wiznet/" target="_blank" rel="noopener noreferrer" class="footer__link-item">GitHub<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Social</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.facebook.com/wiznettechnology" target="_blank" rel="noopener noreferrer" class="footer__link-item">Facebook<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.linkedin.com/company/wiznet/" target="_blank" rel="noopener noreferrer" class="footer__link-item">LinkedIn<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://twitter.com/wiznetteam" target="_blank" rel="noopener noreferrer" class="footer__link-item">Twitter<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.youtube.com/channel/UCAxgCSp_xA2aQ1KA2Eknvqg" target="_blank" rel="noopener noreferrer" class="footer__link-item">Youtube<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2026 WIZnet Co., Ltd. Built with Docusaurus.</div></div></div></footer></div>
</body>
</html>