<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper plugin-docs plugin-id-default docs-version-current docs-doc-page docs-doc-id-Product/Industrial-Solutions/BACnet/firmware-update-guide-en" data-has-hydrated="false">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v3.8.0">
<title data-rh="true">EOE-W55RP20_BACnet Module Firmware Update Guide | WIZnet Document System</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:image" content="https://docs.wiznet.io/img/wiznet-logo.png"><meta data-rh="true" name="twitter:image" content="https://docs.wiznet.io/img/wiznet-logo.png"><meta data-rh="true" property="og:url" content="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/firmware-update-guide-en"><meta data-rh="true" property="og:locale" content="en"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="EOE-W55RP20_BACnet Module Firmware Update Guide | WIZnet Document System"><meta data-rh="true" name="description" content="Updating EOE-W55RP20_BACnet module firmware through the web interface or AT commands (UART)"><meta data-rh="true" property="og:description" content="Updating EOE-W55RP20_BACnet module firmware through the web interface or AT commands (UART)"><meta data-rh="true" name="keywords" content="Firmware Update,OTA,BACnet,EOE-W55RP20"><link data-rh="true" rel="icon" href="/img/wizfavicon.ico"><link data-rh="true" rel="canonical" href="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/firmware-update-guide-en"><link data-rh="true" rel="alternate" href="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/firmware-update-guide-en" hreflang="en"><link data-rh="true" rel="alternate" href="https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/firmware-update-guide-en" hreflang="x-default"><link data-rh="true" rel="preconnect" href="https://VXDI0EL2J7-dsn.algolia.net" crossorigin="anonymous"><script data-rh="true" type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Products","item":"https://docs.wiznet.io/"},{"@type":"ListItem","position":2,"name":"BACnet","item":"https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/"},{"@type":"ListItem","position":3,"name":"Firmware Update Guide","item":"https://docs.wiznet.io/Product/Industrial-Solutions/BACnet/firmware-update-guide-en"}]}</script><link rel="preconnect" href="https://www.google-analytics.com">
<script>window.ga=window.ga||function(){(ga.q=ga.q||[]).push(arguments)},ga.l=+new Date,ga("create","UA-207547783-2","auto"),ga("set","anonymizeIp",!0),ga("send","pageview")</script>
<script async src="https://www.google-analytics.com/analytics.js"></script>
<link rel="preconnect" href="https://www.google-analytics.com">
<link rel="preconnect" href="https://www.googletagmanager.com">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-B4NBQPV6VG"></script>
<script>function gtag(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],gtag("js",new Date),gtag("config","G-B4NBQPV6VG",{})</script>



<link rel="search" type="application/opensearchdescription+xml" title="WIZnet Document System" href="/opensearch.xml">
<link rel="preconnect" href="https://cdn.channel.io">
<script>!function(){var n=window;if(n.ChannelIO)return(window.console.error||window.console.log||function(){})("ChannelIO script included twice.");var e=function(){e.c(arguments)};function t(){if(!n.ChannelIOInitialized){n.ChannelIOInitialized=!0;var e=document.createElement("script");e.type="text/javascript",e.async=!0,e.src="https://cdn.channel.io/plugin/ch-plugin-web.js",e.charset="UTF-8";var t=document.getElementsByTagName("script")[0];t.parentNode.insertBefore(e,t)}}e.q=[],e.c=function(n){e.q.push(n)},n.ChannelIO=e,"complete"===document.readyState?t():window.attachEvent?window.attachEvent("onload",t):(window.addEventListener("DOMContentLoaded",t,!1),window.addEventListener("load",t,!1))}(),ChannelIO("boot",{pluginKey:"cb95c060-ab4c-45ec-bbe8-fe40a1ea3aec"})</script><link rel="stylesheet" href="/assets/css/styles.b8ee80d4.css">
<script src="/assets/js/runtime~main.063019ff.js" defer="defer"></script>
<script src="/assets/js/main.3e48d9dc.js" defer="defer"></script>
</head>
<body class="navigation-with-keyboard">
<svg xmlns="http://www.w3.org/2000/svg" style="display: none;"><defs>
<symbol id="theme-svg-external-link" viewBox="0 0 24 24"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t="light";var e=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme")}catch(t){}}();document.documentElement.setAttribute("data-theme",e||t),document.documentElement.setAttribute("data-theme-choice",e||t)}(),function(){try{const n=new URLSearchParams(window.location.search).entries();for(var[t,e]of n)if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}(),document.documentElement.setAttribute("data-announcement-bar-initially-dismissed",function(){try{return"true"===localStorage.getItem("docusaurus.announcement.dismiss")}catch(t){}return!1}())</script><div id="__docusaurus"><div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Skip to main content</a></div><div class="theme-announcement-bar announcementBar_mb4j" style="background-color:#C51A4A;color:#fafbfc" role="banner"><div class="content_knG7 announcementBarContent_xLdY">⭐️ Meet our new products: <a target="" rel="noopener noreferrer" href="/Product/Chip/MCU/W55RP20">ioNIC Chip</a> and <a target="" rel="noopener noreferrer" href="/Product/Chip/MCU/W55RP20/w55rp20-evb-pico">W55RP20-EVB-Pico</a> ⭐️</div></div><nav aria-label="Main" class="theme-layout-navbar navbar navbar--fixed-top navbarHideable_m1mJ"><div class="navbar__inner"><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/"><div class="navbar__logo"><img src="/img/wiznet_logo.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/wiznet_logo-white.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></div></a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a href="#" aria-haspopup="true" aria-expanded="false" role="button" class="navbar__link">Documents</a><ul class="dropdown__menu"><li><a class="dropdown__link" href="/introduction">Introduction ➤</a></li><li><a class="dropdown__link" href="/Design-Guide/design_guide">Design Guide ➤</a></li><li><a class="dropdown__link" href="/VAR-Products-using-WIZnet/var_products_using_wiznet">VAR Products ➤</a></li></ul></div><a href="https://www.wiznet.io/" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">WIZnet<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><a href="https://maker.wiznet.io/forum/" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">Forum<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><a href="https://github.com/Wiznet/" target="_blank" rel="noopener noreferrer" class="navbar__item navbar__link">GitHub<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP systemToggleIcon_QzmC"><path fill="currentColor" d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"></path></svg></button></div><div class="navbarSearchContainer_Bca1"><button type="button" class="DocSearch DocSearch-Button" aria-label="Search (Command+K)"><span class="DocSearch-Button-Container"><svg width="20" height="20" class="DocSearch-Search-Icon" viewBox="0 0 20 20" aria-hidden="true"><path d="M14.386 14.386l4.0877 4.0877-4.0877-4.0877c-2.9418 2.9419-7.7115 2.9419-10.6533 0-2.9419-2.9418-2.9419-7.7115 0-10.6533 2.9418-2.9419 7.7115-2.9419 10.6533 0 2.9419 2.9418 2.9419 7.7115 0 10.6533z" stroke="currentColor" fill="none" fill-rule="evenodd" stroke-linecap="round" stroke-linejoin="round"></path></svg><span class="DocSearch-Button-Placeholder">Search</span></span><span class="DocSearch-Button-Keys"></span></button></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="theme-layout-main main-wrapper mainWrapper_z2l0"><div class="docsWrapper_hBAB"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docRoot_UBD9"><aside class="theme-doc-sidebar-container docSidebarContainer_YfHR"><div class="sidebarViewport_aRkj"><div class="sidebar_njMd sidebarWithHideableNavbar_wUlq"><a tabindex="-1" class="sidebarLogo_isFc" href="/"><img src="/img/wiznet_logo.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/img/wiznet_logo-white.svg" alt="Wiznet Company Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></a><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG menuWithAnnouncementBar_GW3s"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--active" href="/">Products</a><button aria-label="Collapse sidebar category &#x27;Products&#x27;" aria-expanded="true" type="button" class="clean-btn menu__caret"></button></div><ul class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" tabindex="0" href="/Product/Chip/MCU">Chips</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" tabindex="0" href="/Product/Modules/Serial-to-Ethernet-Module/s2e_module">Modules</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-2 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" role="button" aria-expanded="true" tabindex="0" href="/Product/Industrial-Solutions/SNMP">Industrial Solutions</a></div><ul class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-3 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist" tabindex="0" href="/Product/Industrial-Solutions/SNMP">SNMP</a><button aria-label="Expand sidebar category &#x27;SNMP&#x27;" aria-expanded="false" type="button" class="clean-btn menu__caret"></button></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-3 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--active" tabindex="0" href="/Product/Industrial-Solutions/BACnet">BACnet</a><button aria-label="Collapse sidebar category &#x27;BACnet&#x27;" aria-expanded="true" type="button" class="clean-btn menu__caret"></button></div><ul class="menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-4 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" tabindex="0" href="/Product/Industrial-Solutions/BACnet/at-command-guide-en">Documentation</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-4 menu__list-item"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" role="button" aria-expanded="true" tabindex="0" href="/Product/Industrial-Solutions/BACnet/getting-started-en">Setup &amp; Configuration</a></div><ul class="menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-5 menu__list-item"><a class="menu__link" index="0" tabindex="0" activepath="/Product/Industrial-Solutions/BACnet/firmware-update-guide-en" href="/Product/Industrial-Solutions/BACnet/getting-started-en">Getting Started</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-5 menu__list-item"><a class="menu__link" index="1" tabindex="0" activepath="/Product/Industrial-Solutions/BACnet/firmware-update-guide-en" href="/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en">BACnet Setup Guide</a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-5 menu__list-item"><a class="menu__link" index="2" tabindex="0" activepath="/Product/Industrial-Solutions/BACnet/firmware-update-guide-en" href="/Product/Industrial-Solutions/BACnet/firmware-update-guide-en">Firmware Update Guide</a></li></ul></li></ul></li></ul></li></ul></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist menu__link--sublist-caret" role="button" aria-expanded="false" href="/Product/Chip/MCU/W7100/w7100a">Obsolete</a></div></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class="menu__list-item-collapsible"><a class="menu__link menu__link--sublist" href="/Design-Guide/design_guide">Design Guide</a><button aria-label="Expand sidebar category &#x27;Design Guide&#x27;" aria-expanded="false" type="button" class="clean-btn menu__caret"></button></div></li></ul></nav><button type="button" title="Collapse sidebar" aria-label="Collapse sidebar" class="button button--secondary button--outline collapseSidebarButton_PEFL"><svg width="20" height="20" aria-hidden="true" class="collapseSidebarButtonIcon_kv0_"><g fill="#7a7a7a"><path d="M9.992 10.023c0 .2-.062.399-.172.547l-4.996 7.492a.982.982 0 01-.828.454H1c-.55 0-1-.453-1-1 0-.2.059-.403.168-.551l4.629-6.942L.168 3.078A.939.939 0 010 2.528c0-.548.45-.997 1-.997h2.996c.352 0 .649.18.828.45L9.82 9.472c.11.148.172.347.172.55zm0 0"></path><path d="M19.98 10.023c0 .2-.058.399-.168.547l-4.996 7.492a.987.987 0 01-.828.454h-3c-.547 0-.996-.453-.996-1 0-.2.059-.403.168-.551l4.625-6.942-4.625-6.945a.939.939 0 01-.168-.55 1 1 0 01.996-.997h3c.348 0 .649.18.828.45l4.996 7.492c.11.148.168.347.168.55zm0 0"></path></g></svg></button></div></div></aside><main class="docMainContainer_TBSr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs"><li class="breadcrumbs__item"><a aria-label="Home page" class="breadcrumbs__link" href="/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li class="breadcrumbs__item"><a class="breadcrumbs__link" href="/"><span>Products</span></a></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Industrial Solutions</span></li><li class="breadcrumbs__item"><a class="breadcrumbs__link" href="/Product/Industrial-Solutions/BACnet"><span>BACnet</span></a></li><li class="breadcrumbs__item"><span class="breadcrumbs__link">Setup &amp; Configuration</span></li><li class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link">Firmware Update Guide</span></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>EOE-W55RP20_BACnet Module Firmware Update Guide</h1></header>
<p style="text-align:right">Firmware 1.0.0</p>
<p>This guide explains how to replace the firmware of a running module with a new version.
There are two ways to do it, and both give the same result.</p>
<table><thead><tr><th>Method</th><th>Use it when</th></tr></thead><tbody><tr><td><a href="#web">Method 1: Web interface</a></td><td>The module is on the network and the web interface is available</td></tr><tr><td><a href="#uart">Method 2: AT commands (UART)</a></td><td>The network is not available, or you update through the host MCU&#x27;s AT port</td></tr></tbody></table>
<p>Both methods first check the file and store it in a spare area, and install it at a
reboot. If a transfer fails or is cut off, the firmware that is running now stays as it
is. With the web interface the module reboots by itself a few seconds later; with AT
commands the host chooses the moment with <code>AT+OTAREBOOT</code>.</p>
<blockquote>
<p>While it reboots and installs (about 15 seconds), the module does not answer BACnet. On a site in
operation, schedule the update in advance. After the restart the module sends an I-Am to announce
that it is back. Workstations&#x27; COV subscriptions are lost in the restart, so no COV notifications
arrive until a workstation subscribes again.</p>
</blockquote>
<hr>
<a id="file"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="update-file">Update file<a href="#update-file" class="hash-link" aria-label="Direct link to Update file" title="Direct link to Update file">​</a></h2>
<p>Use only the <code>.fwpkg</code> file for an update.</p>
<table><thead><tr><th>File</th><th>Purpose</th></tr></thead><tbody><tr><td><code>w55rp20_app_1.0.0.fwpkg</code></td><td>Firmware update. This is the file used in this guide</td></tr></tbody></table>
<p>A <code>.fwpkg</code> file carries the product ID, the version and a CRC. The module checks these and
refuses a file made for another product or a damaged file. A file for another product that uses
the same hardware (for example the SNMP module) is refused as well, because its product ID
differs.</p>
<hr>
<a id="before"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="before-you-start">Before you start<a href="#before-you-start" class="hash-link" aria-label="Direct link to Before you start" title="Direct link to Before you start">​</a></h2>
<ul>
<li>
<p>Note the current version. The first field is the firmware version, and the fourth field is the
product ID.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+VERSION?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+VERSION:&quot;1.0.0&quot;,&quot;EOE-W55RP20_BACnet&quot;,&quot;EOE-W55RP20_BACnet-0008DC123456&quot;,0x454F4502</span><br></span></code></pre></div></div>
</li>
<li>
<p>Saved network settings, BACnet settings (Device instance, mode, passwords and so on), objects
and stored values, BACnet/SC certificates and private key, and the web account are all kept
through the update. Settings changed over AT without <code>AT+SAVE</code> are lost at the reboot that
installs the update, so save or undo them before you start.</p>
</li>
<li>
<p>The object CSV file uploaded through the web interface is erased when an update starts. The
objects in use stay as they are, but <code>AT+BMAPRELOAD</code> and <strong>Re-apply stored CSV</strong> on the web no
longer have a file to apply. If you manage objects with a CSV file, download it with <strong>Export
active mapping</strong> on the Object mapping tab of the web interface before the update, and upload it
again after the update.</p>
</li>
<li>
<p>Installation happens at reboot. Do not turn the power off while it is installing.</p>
</li>
</ul>
<blockquote>
<p><strong>If the power fails during installation.</strong> The module starts the installation again
from the beginning at the next power-on. The new firmware stays in the spare area until
the installation has finished, so a power failure does not leave the device unusable.</p>
</blockquote>
<hr>
<a id="web"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="method-1-web-interface">Method 1: Web interface<a href="#method-1-web-interface" class="hash-link" aria-label="Direct link to Method 1: Web interface" title="Direct link to Method 1: Web interface">​</a></h2>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="step-1-turn-on-the-web-interface">Step 1: Turn on the web interface<a href="#step-1-turn-on-the-web-interface" class="hash-link" aria-label="Direct link to Step 1: Turn on the web interface" title="Direct link to Step 1: Turn on the web interface">​</a></h3>
<p>If you already use the web interface, go to step 2.</p>
<p>The web interface is off by default, and from the factory there is no web password, so no
one can log in. Turn the web interface on from the AT port and also set a password with
<code>AT+WEBPASS</code>. The password must be at least 8 characters. The web commands are:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEB=1                 enable the web interface</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEB=0                 disable</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEB=1,600             enable + session timeout of 600 s (1 … 65535)</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEB?                  → +WEB:1,600,SET</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBUSER=&quot;admin&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBUSER?              → +WEBUSER:&quot;admin&quot;</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain" style="display:inline-block"></span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBPASS=&quot;new-password&quot;   8 … 63 bytes</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBTIMEOUT=600        1 … 65535 s</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+WEBTIMEOUT?           → +WEBTIMEOUT:600</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+SAVE</span><br></span></code></pre></div></div>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="step-2-log-in">Step 2: Log in<a href="#step-2-log-in" class="hash-link" aria-label="Direct link to Step 2: Log in" title="Direct link to Step 2: Log in">​</a></h3>
<p>In a browser, open port 50003 at the module&#x27;s address.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">http://192.168.11.2:50003/</span><br></span></code></pre></div></div>
<p><code>192.168.11.2</code> is the factory default address. If you changed it, use the address that
<code>AT+IP?</code> reports. Enter the account name (factory default <code>admin</code>) in User and the password
from step 1 in Password, then click <code>Sign in</code>.</p>
<p><img decoding="async" loading="lazy" alt="Login screen" src="/assets/images/fw-web-1-login-2dc637befad85b6e44db5f92d2b488f9.png" width="1063" height="437" class="img_ev3q"></p>
<blockquote>
<p><strong>The port is 50003, not 80.</strong> If you enter only the address, the browser goes to
port 80, gets no response, and the web interface looks as if it were off.</p>
</blockquote>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="step-3-upload-the-file">Step 3: Upload the file<a href="#step-3-upload-the-file" class="hash-link" aria-label="Direct link to Step 3: Upload the file" title="Direct link to Step 3: Upload the file">​</a></h3>
<ol>
<li>
<p>Click the <code>Firmware</code> tab at the top.</p>
<p><img decoding="async" loading="lazy" alt="Firmware tab" src="/assets/images/fw-web-2-tab-b2d72a1bd1d1ec3ed4d6092f54b3e542.png" width="1063" height="541" class="img_ev3q"></p>
</li>
<li>
<p>Click the file selection button and choose <code>w55rp20_app_1.0.0.fwpkg</code>.</p>
<p><img decoding="async" loading="lazy" alt="Choosing the file" src="/assets/images/fw-web-3-select-5463e993cd5b7f28fcbb6b8db90b563d.png" width="946" height="533" class="img_ev3q"></p>
</li>
<li>
<p>Click <code>Upload</code>.</p>
</li>
<li>
<p>A confirmation prompt appears. Check the file name and click OK to start the upload.
Cancel uploads nothing.</p>
<p><img decoding="async" loading="lazy" alt="Update confirmation prompt" src="/assets/images/fw-web-4-confirm-23c669d652ae717f9c57ae4d338953c6.png" width="1063" height="512" class="img_ev3q"></p>
</li>
<li>
<p>While the file is uploading, <code>Uploading ... do not close this page.</code> is shown. Do not
close or reload the page.</p>
<p><img decoding="async" loading="lazy" alt="Uploading" src="/assets/images/fw-web-5-uploading-b2d72a1bd1d1ec3ed4d6092f54b3e542.png" width="1063" height="541" class="img_ev3q"></p>
</li>
</ol>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="step-4-automatic-restart-and-installation">Step 4: Automatic restart and installation<a href="#step-4-automatic-restart-and-installation" class="hash-link" aria-label="Direct link to Step 4: Automatic restart and installation" title="Direct link to Step 4: Automatic restart and installation">​</a></h3>
<p>When the file passes its checks, a <code>Download complete</code> box appears in the middle of the
page and counts down to the restart.</p>
<p><img decoding="async" loading="lazy" alt="Download complete countdown box" src="/assets/images/fw-web-8-countdown-ff93f90b0722760f4eb77bf966848b15.png" width="1063" height="643" class="img_ev3q"></p>
<p>When the countdown ends, the module reboots by itself and installs the new firmware.
There is nothing else to click. The web interface does not respond in the meantime and
the box shows <code>Restarting and installing...</code>. Do not turn the power off while it is
installing.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="step-5-check">Step 5: Check<a href="#step-5-check" class="hash-link" aria-label="Direct link to Step 5: Check" title="Direct link to Step 5: Check">​</a></h3>
<p>When the module answers again (about 15 seconds), the page reloads by itself and shows
the login screen.</p>
<p><img decoding="async" loading="lazy" alt="Login screen after the restart" src="/assets/images/fw-web-6-relogin-2dc637befad85b6e44db5f92d2b488f9.png" width="1063" height="437" class="img_ev3q"></p>
<p>Log in again and check the following on the <code>Dashboard</code> tab.</p>
<table><thead><tr><th>Item</th><th>Value</th></tr></thead><tbody><tr><td><code>firmware</code></td><td>The new version (for example <code>1.0.0</code>)</td></tr><tr><td><code>ota_state</code></td><td><code>IDLE</code></td></tr></tbody></table>
<p>On a workstation, the Firmware_Revision of the Device object changes to the same value.</p>
<blockquote>
<p><strong>To stop before the restart</strong>, send <code>AT+OTACANCEL</code> on the AT port during the
countdown. The received file is discarded and the module does not restart.</p>
</blockquote>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="if-the-upload-is-refused">If the upload is refused<a href="#if-the-upload-is-refused" class="hash-link" aria-label="Direct link to If the upload is refused" title="Direct link to If the upload is refused">​</a></h3>
<p>If <code>Upload rejected (&lt;code&gt; &lt;reason&gt;)</code> appears, the file is not installed and the module
does not restart. The firmware that is running now is unchanged, so fix the cause and
start again from step 3.</p>
<p><img decoding="async" loading="lazy" alt="Upload rejected" src="/assets/images/fw-web-7-rejected-049df0416b95cce206c3491d83806ac8.png" width="1063" height="536" class="img_ev3q"></p>
<table><thead><tr><th>Shown</th><th>What to check</th></tr></thead><tbody><tr><td><code>400 Rejected Package</code></td><td>Make sure it is a <code>.fwpkg</code> file and that it is for this module. A file for another product is refused</td></tr><tr><td><code>422 Image CRC Mismatch</code></td><td>The file is damaged. Download the file again and upload it</td></tr><tr><td><code>422 Not An Application</code></td><td>The file is intact but is not firmware this module can run. Make sure it is the correct <code>.fwpkg</code> file</td></tr><tr><td><code>409 Storage Busy</code></td><td>An update is running on the AT port, or a CSV file is being uploaded or re-applied. Upload again when it has finished</td></tr><tr><td><code>400 Truncated …</code> · <code>Transfer Incomplete</code></td><td>The file did not arrive in full. Upload it again</td></tr><tr><td><code>400 Overlong Payload</code></td><td>The file is longer than its header says. Download the original <code>.fwpkg</code> again and upload it</td></tr><tr><td><code>500 Storage Failure</code></td><td>The module could not write the file to flash. Upload it again, and contact WIZnet if it keeps happening</td></tr><tr><td><code>Upload rejected: the connection closed before the module answered …</code></td><td>The connection to the module was lost during the upload, and the module does not install this file. A file for another product, or a file with extra data at its end, also shows this, because the module refuses it at once (the picture above). <code>No reply: …</code> may show for a moment before this message appears. Make sure the <code>.fwpkg</code> is for this module, then reload the page and upload again, or update with <a href="#uart">method 2</a> (AT commands)</td></tr></tbody></table>
<hr>
<a id="uart"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="method-2-at-commands-uart">Method 2: AT commands (UART)<a href="#method-2-at-commands-uart" class="hash-link" aria-label="Direct link to Method 2: AT commands (UART)" title="Direct link to Method 2: AT commands (UART)">​</a></h2>
<p>This section uses the terminal program Tera Term as the example. Menu names are those of
the English interface. With another terminal program the steps are the same: use its
function that sends a file unchanged (binary transfer).</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="step-1-set-up-tera-term">Step 1: Set up Tera Term<a href="#step-1-set-up-tera-term" class="hash-link" aria-label="Direct link to Step 1: Set up Tera Term" title="Direct link to Step 1: Set up Tera Term">​</a></h3>
<p>In <code>Setup</code> → <code>Serial port...</code>, match the settings of the module&#x27;s AT port. The values
below are the factory defaults.</p>
<table><thead><tr><th><code>Setup</code> → <code>Serial port...</code></th><th>Serial port setup dialog</th></tr></thead><tbody><tr><td><img decoding="async" loading="lazy" alt="Setup → Serial port..." src="/assets/images/fw-at-1-serial-menu-aff33d4e39c430206f17cba7f4acb213.png" width="419" height="342" class="img_ev3q"></td><td><img decoding="async" loading="lazy" alt="Serial port setup dialog" src="/assets/images/fw-at-2-serial-port-996a5915440f553e657e9646c912244f.png" width="412" height="428" class="img_ev3q"></td></tr></tbody></table>
<blockquote>
</blockquote>
<table><thead><tr><th>Item</th><th>Value</th></tr></thead><tbody><tr><td>Speed</td><td>115200</td></tr><tr><td>Data</td><td>8 bit</td></tr><tr><td>Parity</td><td>none</td></tr><tr><td>Stop bits</td><td>1 bit</td></tr><tr><td>Flow control</td><td>none</td></tr><tr><td>Transmit delay</td><td>0 msec/char, 0 msec/line</td></tr></tbody></table>
<p>In <code>Setup</code> → <code>Terminal...</code>, set the following.</p>
<table><thead><tr><th><code>Setup</code> → <code>Terminal...</code></th><th>Terminal setup dialog</th></tr></thead><tbody><tr><td><img decoding="async" loading="lazy" alt="Setup → Terminal..." src="/assets/images/fw-at-3-terminal-menu-7e286a8b78a024fb36747cb0a5d85f2f.png" width="419" height="342" class="img_ev3q"></td><td><img decoding="async" loading="lazy" alt="Terminal setup dialog" src="/assets/images/fw-at-4-terminal-503be526e2ca861ce1d227f4438068ef.png" width="431" height="299" class="img_ev3q"></td></tr></tbody></table>
<blockquote>
</blockquote>
<table><thead><tr><th>Item</th><th>Value</th><th>Why</th></tr></thead><tbody><tr><td>New-line, Transmit</td><td>CR+LF</td><td>AT command lines end with <code>CRLF</code></td></tr><tr><td>Local echo</td><td>Unchecked</td><td>If it is on, the contents of the file are printed on the screen while it is sent, and the screen is garbled</td></tr></tbody></table>
<p>Type <code>AT</code> and check that <code>OK</code> comes back. The module does not echo what you type, so the
commands you type do not appear on the screen; only the responses do.</p>
<blockquote>
<p><strong>Some port settings prevent an update.</strong> With 7 data bits or <code>XONXOFF</code> flow control
the firmware file cannot be sent intact, so the module does not start the transfer
(<code>+OTAFWUP:ERROR,PORT,&quot;…&quot;</code> and <code>ERROR:NOT_SUPPORTED</code>). Use <code>AT+UART</code> to change to 8 bits and
one of the flow controls <code>NONE</code>, <code>RTSCTS</code> or <code>DTRDSR</code>, then <code>AT+SAVE</code> and restart with
<code>AT+REBOOT</code> (port settings change only at a restart), set Tera Term to the same settings, and
continue.</p>
</blockquote>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="step-2-start-the-transfer">Step 2: Start the transfer<a href="#step-2-start-the-transfer" class="hash-link" aria-label="Direct link to Step 2: Start the transfer" title="Direct link to Step 2: Start the transfer">​</a></h3>
<p>Enter the following command. <code>60</code> is how long the module waits for data, in seconds.
Any value from 1 to 600 can be used.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+OTAFWUP=60</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTAFWUP:READY</span><br></span></code></pre></div></div>
<p><img decoding="async" loading="lazy" alt="Screen showing +OTAFWUP" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAaQAAAFWCAYAAAAmFuknAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAADsMAAA7DAcdvqGQAAB0zSURBVHhe7d19dFzlYefx3x2IJQss/AJ+A2zLkeIjzlEom5ggBda0aZaVaxKFbRTSBtMEI4XNlmOHsMlp4x5O3Jwm7UmsJm2JHUgT02yCwnaV4KBSY4oLkYLZbE+qnjVeCWzjgsGxCZKNJfOiu3/M3NGdZ547c0fz9kj+fs6ZI83zPPe5987cub95njsaeZJ07OATviT58jU56Wvi7JsaO3VGZybe0Jnxs3rrrbcVxfd9s6jq4mxTjCZOirNvwGw3cfasjr1Wq4trj+qp/Yd07JVf6exEkzZseZ9OfPdv1P/mb+oPb79EP/9qr4Z8T/Ov/s+66oV+/f349frvH5P+5zf3qGbFpaqtrZG0WlfdsES+fD37zf+hAzVzpKUfUPcnL9HAV34QufxF71qt5jWr1fyu1eltmpg4q/GJs5qYeMPcZElSbe0cza2tUW1tjWpraszqgiUSnllUdZ4XvU3nn3+e6ubWqK52jurn1am25h1KJDx58uR5njylAmnSn5TvS8dPjur4ydNasXKV6ufVa159vWpqas1+AUxL9Is1qdA3HPn6M+Xr3+wvX3sXmfswW7mwn/ZtiDpqzp4d16mxMZ06NaoXjhzS4kUXavGii+R5UsJLJHt78dnHfd+XDh09rpq59WpsWqO6ujqzLwBFs7+Ap0S9lKPk68+Ur3+zv3ztXWTuw2xWzX2NXne+o8aTdObM6xoZflZnx0fVcPniZCgpNX11/OSoaubW691XXkUYAbNW9Ekkdx3clO/UXy7FHyt1dRfo3Ve+R3Pm1uv4yVH5fiqQxife0PGTp9X0rjXmMgBmHS/ihpmpkqFU+mOl6V1X6JUTpzQ+8UYykE6dHteKFas0dy4jIwAzVelPlii/uXPrtHLlao2OvZ4MpNfHz6q+vt5sBwAxuDDKqua6Uax59Rdp/OybyUA6M35W8wgkAAWpdggForahklNZKMa8+ot0ZvxsMpDeeuttPtoNYBYilGaCmppavfXW28lAqgT+oBMAEMX3/eRYd/dD9/u//Z/Wm/U5fe8HPzGLIt368Q9pcnJSiUTF8g9wVNT0UqDQN275+itWru2xrTtX+3KxbYdC2xJVP5tUah/jrSffURDuJWi79x8fLm6EdMvvfTvvDQCKF/7gRLyToiu2fO6PVDd/uWrrl1pvdfOXa8vn/shcrOqar7xG+54cMIvT9j35M13xG9eYxUUpKpAkqW7eMxm/h2/TMTC4X7X1y9K33of6Iutu/MjHM5a98SMfzyoL3PnZL+iKK1vT93sf6kv3c+dnv5DRNq7wtgS38DpKwey/HOswXXFlqwYG95vFqq1fpiefGszanlrLcwEgacd939X/HvwnvXz0oPU29H9+ph33fddcrOq+9Vdf18bbPm0NpX1P/kwbb/u07v3m18yqohQXSG9O/ayb94xeP7lWZ06ulSSdeXXtVH1MvQ/16bdu+LAmxo6lb08N/DyyrqFhZdaJcM/eJ6wn0533fS/9+8Dgfm381B3pfh7buy8j+OIKlu/adKt2fedeTYwd0//95aDZrCiVWIfptk9+Qj/80d9nlPU+1KeuTbfqumtb09v0wQ9cr8cf/bEmxo7p4f/1g4z2AJImJye1fPlSzb/oIuvtnasbNDk5aS5Wdeuua9Ou+7+VFUpBGO26/1tad937M5YpVvqrg6bDn0j9kvrpTUg6myobT91S4lw/CkIi7Btf/0q67sC/JsPJrAsHUNemWyNPpoHBp5/Rl7/0xfT9e7Z+Ph18kG7q2KDH9u7LKHvg+w/q2rbSDs8BuM0MpXKGUfqrg6ZtXDrz3FrVLX9GZ0bWJgMqFUL+xFRQxWGGRtjA4H598APXq2HVSrNK16+7VoNPT00P3vzRmzJGQ5J0z7av6uaP3pRRFnbZpct16NARs3jawtOB4em1K65s1dd6/lq19cs0MLg//XtwO3Q4/jbEXceNH/l4RtuBwf2687NfSN+3CR7ncNDv2fuEOn+3I9QKKFS+6z8z8xrRbBcOpXKFUaC4QJqYGiUFAZQeNY1LfmiEFMfKFZebRWkNDdlhJEmXX3apjrxwNKOsa9Ot6Sm4gcH9+u0PrNOyZUvS9a3vW6s//pM/Td//sz/fnv69WAOD+/XA9x9MT2vds/Xz+lrPX6frj7xwVBNjx9TWerXu2vyZdLtd37lX279xb0ZfUQpZh1KBHKzjt274sK5tuyY9DRheLuy2T34iHfS53iwAlTT1YYDwNczsDwrE48f4PBgqqbhAeiN5e/1fUteLzPsFXkMygyUsagRz9N9fzAqyLXfeoXu2fVVKhY05OmprvVpf/tIX0wd0VNiFRzDmtaoog08/oz17n0gvt/FTd+iJfU+l67fceUdG+3C7uApdx33f+ktJ0tr3XqXVDavSI51r266JfMxv6tig+//27yRJTw38POsxBKphYuzl1G3qWvJU2dQNpbPvyYH0yGhq+u5nZrOSKCqQ/m7/7Xlvca1971VZU22BttartWfvE9YprSf2PaXW9yU/SBFoWLVS71y9Sr0P9em55w+nRwph4dHJyhWX6/p115pNMtoUctH+y1/6YsYLJmrZ2vplOvCvP0+PXgoRdx3TFTyGhw4f0c77vmd9DAHMbuEwWnddm9Zd9/6yhtK0Aml07LSWLl2id65u0OqGVZG3d65u0PJlS3Xi1dfMLrI0rFqprk23Zn2kOfhI9pe/9EU1vzvzonpQZztZ3vL7H9PGT92he7Z+3qzKcOjwEf3xn/yp7tr8GbNqWszpwHyC6zUPfP9BsypSoeuYruvXXavf+fDNTNcBRUgkEjp58lWzOO2ll47F+tBXpZlhFChnKE3rUfjlvx3UkiVLtWDhIi1cdHHkbcHCRVqydJl++W//z+zC6htf/4pu++QnMuaHg6miuzZ/Rru+c29GnaTIkUHn73ZkTE+FHTp8JN1H87uvyfr0XjHM6cBa42+pwro23ZpuEzVtaFPIOopxU8cGPX/oMNN1sOCDB3F1b/oDtfyH92dd5wpujVe8R92b/sBcrKp839cdf3hXVhgFglD69H+7y6wqiidJD//ofv+DN8T76qCjL76sx/95v+rq6mJ9P53neRofH9d/bHuPVq1YblYD55h8J/L8r6lM+forVtT2RK03qr1Cy0S1sX2hTMBcX7jerAvk++qgfPUzSen3wfd9eZ7Zr3nfznz2TLZn+rFHHy48kMZOT+j4iV/HCqOA53m6eOFFml/PPwDEuS7fCzr+6yopX3+l5MdYX67tJ5DKp1L7EG895rNnsj3T0wokAMXI94LO91I25euv0nJtf7kCSXnqzboAgVS4eOsxnx2T7Zl+7NEiv1wVAOKJdyLDuY1AAgA4gUACUEJe6Ba+D+RHIAEoE4IIhSGQAABOSP37iXyfiQAAoHx832eEBGC2s73hDpfZ6lENBBKAc4Bv3ExR5agkAglAhdk+7GArqwZCqZo8SfpJ733+jR+9zawDAKAiHv7R/YyQAABuKEEg9avb61a/WVxRI+ppa1PPiFkOt7hwrMQx04+nmfI4A5nyBNKIeto8ed7Ura1nRBrpUZtXiRdsxPpzydi2Up5Y+tVdyHaUdN3FyNxur61HxW1Sdferv9tTd8aZtl/d5rHY3y2vu7+Cx2k5RDzOIz1qK/o5BNyUJ5AkqUuP+L781G1gc6PUuFkD/oA2N5pty8Gy/lzKsm396va2qXl4aju2arf7J4X+bnnGdvtbD+gvZvBb5/aOLu3sC+3AyEGpVTowHC4aUmtzU5mOBQDlEiOQbHJMCYz0qC14N575Vra0MtazO1QRbNuIetqatGVwUFuakiODaRs5qKHWTm0IndjaN29W+m7WPmeveyTrnW34MexXd1uP+nvaChiB5dOv7vVD2j5snJDbd2hHe+r38HZ74ZFHctt6QtuTrIver55uT16wP5H9lkBTs1qHDqYfx5HdvVJnp4bSITWi3b1S54bG7MfYuk/BYlHHU/T+ZI7WjJFa6nEpu6xjz1SOYwsoj2kGUpR+dTf1qjP1jvwRrS/tySgtcz1+xwFtGTTbNGrzwLC2t7Zq+7Avf2Cz2SC+xg3q1JaIkYVtn7PXnfdN+uAWbdOu1EjmEbVs2Zg9XVOI/j7t7NqaY3RgPIbD2zW0PjxFtFO9wfYMb9fQ+m71Wx7TRiW3/UCHL9/fofa8/RapcYM61avdqf6GD7SoY/MataRDalgHBlu0xrrftn1S9mORcTxF7097R5eGDqY2JDVS653aMKlzQ9BJmdiOPbNNGY4toExiBNJOrbe8O7QyToIZL9hpC68/dWIzT7btd2t7q7FYSSVPxM3bQqOAQMn2uUtbp3ZId28PndymqbW5ySyaYj6GjZu1a3t46iu0PY0b1Nk6pOjd6lJHMOrK22+xGrWmZTDVX7/6hprVpHZ1tKRCauSghro6FGxOpoh9Mrc5fDyZdeH9aWqWepNTtyO7D6h511a1pHa0v28oNUorRmokGnr9eU1bNJWVcY+90h9bQDnECKTMazjp6R6LkYND0s71Uy+e9Ts1WPSZKLz+qemnnCfbsmjU5gFfvt+hvtD0SMn2ubVZpd6jfNthewztJ7Q8jG0vWb8R0teRRg5KnRvUmMqGA8OpKTzL+vOxbXPAVjd0cCQ1Wjug4dQ04ZrGJjUP9alfIzo4FDVKK0RqJBp6/fnD2xVkZexjrwzHFlAOMQIpvsY1LWrdPpz5AsqVYEXIfOEN60DWlF25tGuH7+sRbVPPSAn3efCAMvbowKBaijmjtXeoa2ef/Tpfiu3kVdQ6U8rVb1p7h7qGDqo/mQKSpMYNyetIyZmywteV63iK3p9GrWnZqb7+YR1o6VC7GrWmZUgH+3ertyVqlFY6sY+9Uh9bQJmUNJDU1Cxt+Yupk2B/T3nmqts71LUzGQiSNNKzTTvNNpIxvVOEkR51Z36uWH3BCiP32Vh34xq1DE5d+8je5p3aNrVD2rYzNA02Le26e/uQ1mdNMXYnp12Nx1AjPdq4pSXGOvM8ptPutxBNalavtoUHQ41r1DK0Tdt2TmNkkut4yrM/7R1dGtq2TUOpDWnvaFHvtl61lHaH7SKPPVOpjy2gPEr77ycaN2vgEU1d8+lbk+OielyZ17CSU2Xt2vFIS3p+faO2Rl5Dau/o0s71RX7KrnGz7tbG0Fz+eumR1PRhjn0Or3ska5s71RVeR+t2dR5oSl0n6FXn8I6i32E3bh6QH942z5PX15Gadm3XjuFO9QbXKApYZ+Z+mabfb3yN2tApDSr8ycd2dbQMajDy+lEu5nMTPp7y7E97h1oGQ6OypmZpcFqzhoXLcexlKMOxBZSa7/vJ77L78YPf9j/UucmsR8X0q7vtoO6O82k8oCAcW5gZftJ7X4mn7AAAmCYCCQDgBALJCe3awZQKyoJjCzNH+hrSb7Z/zKwDAKAi/qn/walAWnfDR816AAAqYt+jP0oGUt8Pd/qvTcwx6wEAqIj5tW9MBdKj+/7FrAcAoCJuWHfVVCB13JzxZ5pV5/u+PM9L/6yUaq0XAGYq3/c1OjpqFhfkiX/ozf0pu/B3ZNnKbOXmfbMszLwfR5xlbOu2idsOAFB+OQNJUvorZ8In7fTX0KRGEH5qNBHVrlQn/Dj9hLcll7jtAACVkRVIcU761RAECABgdsoKpHIKj5bCAWObNgvqzJ/lVun1AQCS0oEUDgXb7+ETdFAWDhHzPgAAhUgHUvh6inltxRwtBPVmG7OdjWf5BFvcZQEAs1feKbsgQAAAKKesQLKNVModSsVM98VdNm47AEB1ZAVSHLZrSDZBG1vIFSq8vlKtN247AED55Qwk8zpP8DN8i9POZJZFtQuzrTdcbt43+zPLotoBAKojZyABAFApBBIAwAkJ5bgmk6s86ppOrjIbWzuzfwDA7Ob7/vRGSMF1l3Jefwmu7xBKAHBuyAqk6QZA1HI+n2IDAMSQkKSXj580y8uGqTgAgE1Ckt48fiIjKKYTGrbptWJGR8E2THd5AIAbdu3apQceeMAszpKQpNdeOZHxNzml+vscW0jF7TtuOwCA206dOqWxsTGzOEtCkl498qJZPi0ECABgOg4ffSkZSHVrN6YLSx0q5ihpOtOBAIDZremKtclAWqOHzLq0IEDMUAn/LEYQWFwvAoBz155/+EUykJ786QtmnWR831s4LMwysy6qLPjdDB6zzKwHAMxuh488nf13SAAAVNrt3f81GUjn1daYdbNOKacZZ6q4j0HcdueauI9L3HazGY8BCvVX39ief4QUXN8JH2Dh+2a78P2o3837Ub/b7ofLzfvTYS5r689WFsXWzlzevJ+LrZ2tLCz8uORrG5fZl20dtrIoZhvbsrayKGYb27K2sihx2xXC7MvWv60siq2dubx5PxdbO1uZTdx2QJSJ+e9PBtK8xRebdWlR14S80Kfn/NQHEsJlNsW2C8pybUshzGVs67WVRbHVh5c379vah9nqbWUm2+NUjKhttq3HVmaaSf2Vivm82bbZVhbFVm9udyn6iyNuOyCXz92YSAbSqSVTgVSNg6ta6yz1Ccfsz1YWl21ZWxncV+rnzdafrSwu27K2Mpu47YB8Ht73fDKQli5eZNZNW6kPzun051umKYJ+zJ/5FNvOti1x2PqzlRUi7r6b7fK1L5Tr/UWJ+3iY7fK1DxTbrhrHWlS7QvcduKh+XhBIF2cczPkO7KA+38Fm68dW5sWYUlBo2ThtSy3O/tp4xpRJ8Pt0+ytEqddh9md7LmxlUVzvr1rM/YirmscaUKylSy5OBtKSJRenD2aFDuwo+eoDtna2sijmySNYNt/ycdrYeKEXcFgpX9BBX8G6ZgrzMQg/F+EToFkWxfX+yi3YBnM7zP0oxkw91nBuWrVief5P2VWK7UVoKyu34AUcKOUJopJKud2l7EszoL9KmS3HGlAqWYFU7AvChXditneehYhzYih2HaZi+qvGsrZlbGWKuQ5bva1MVeovSjHL6hw71oB8PEl66dJLOcKKsPzFF7NepMFJJig33wnnK7P1ZyuTZdmgLN+JThHLmgpdb76ymdRfrsdFlmVtbNtnW87WLlxu3s/XLm6ZrT9bmWIui3OP7/saHR01i9N27dolz/N0yy23mFVpj/c/SCCVwvIXS/PvO6rFjxlesOPxw7kuXyDF8Xj/g9lTdji3cDItDo8fUDoE0jmOk2lxePyA0vB93z5lF56CyjdnHNTlaxe0CdfnKgsvF8XWzrbecLl53ywLr8+8H3jp0ksz7s/0KTsAKIZfgim7vY/8MPcIKTghm4ETnKTDdWa7cL3tpJ6PrT8bWztzvfm2L986AADl5ft+7kACAKBSZlQg+WX+G4jwaClqug4AUB7WQJrOid+2TFBmlscRLJcvFGztbOs17wMA3OH7EYEUvv4Sl20Z81pOIWzL2cqCcvO+2da8H8UzPmgBAKiEKlxDKvVIJQgQAMDMFTlCKqe4IxWbqDAjlABgpsszQgpO9OWcwirHOmzXkGxKvV4AwPTlDCTlGNGY12fM3wtdxrxvk6tdeL3hW5x2JlsZAKB8qjJlBwCAadKftH91EArDVwcBOJf5JfjqoP6+BxghAQCqz+ergwAALiCQAABOOPar15LXkB76/r3+f/m9T5v1fNoMAJBXKa4h7dmzhxESAMANBBIAwAkEEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJ6UAyvyWbv0ECAFQSIyQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJABA1fm+TyABANyQUCqZAACoFkZIAAAnEEgAAGcQSAAAJxBIAICqY8oOAOAMAgkAUHWMkAAATiCQAABOIJAAAE4gkAAAziCQAABV98orrxBIAIDqa2hoIJAAAG4gkAAATuDfTwAAqu706dOMkAAA1VdfX08gAQDcQCABAJxAIAEAnEAgAQCcQCABAJxAIAEAnEAgAQCcQCABAJxAIAEAqu7s8E8JJABA9X37J4cIJABA9TV86HYCCQBQfb/TVEMgAQDckPr3E2YxAACV89PhCUZIAIDqe/7H3yaQAADVd/uHVxNIAIDqq2lcTyABANxAIAEAnEAgAQCcQCABAJxAIAEAnEAgAQCcQCABAJxAIAEAnEAgAQCqbmxsjEACAFTfhRdeSCABANxAIAEAnEAgAQCcQCABAJxAIAEAnEAgAQCcQCABAJxAIAEAnJCQJN/3zXIAACrG931GSAAANxBIAAAnEEgAACcQSAAAJxBIAAAnEEgAACcQSAAAJ/B3SAAAJzBCAgA4gUACADiBQAIAOIFAAgA4gUACADiBQAIAOIFAAgBUHf9+AgDgDAIJAOAEAgkA4AQCCQDgBAIJAOAEAgkA4AQCCQDgBAIJAOAEAgkA4AQCCQDgBAIJAOAEAgkA4AQCCQDgBAIJAOCEhFJf+w0AQDUxQgIAOIFAAgA4gUACADiBQAIAOIFAAgA4gUACADiBQAIAOIFAAgBUne/7BBIAwA0EEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJBBIAwAkEEgDACQQSAMAJCUk6/qtXzXIAACoqIUn1c8xiAAAqKyFJIy+dNMsBAKiohCRNHj1mlgMAUFEJSfr1vxNIAIDqSkiSb5YCAFBBvu8nA+mNsdNmHQAAFcXfIQEAnEAgAQCckJCkOfUXmuUAAFRUQpJevWSRWQ4AQEUlJGnxJQvNcgAAKiohSSsuX26WAwBQMZ7npQLp0qVmHQAAFcWn7AAATiCQAABOIJAAAE4gkAAATiCQAABOIJAAAE5I/vsJn39AAQConvS/nwAAoNoIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAIATCCQAgBMIJACAEwgkAEDVeZ5HIAEA3EAgAQCcQCABAJxAIAEAnEAgAQCcQCABAJxAIAEAqs73fQIJAOAGAgkA4AQCCQDghIRSX9kAAEC18NVBAABnJCTpvPMSWrhgvlkHAEDZTUxMKJFIJAOpZs75WrXyMrMNAABlNzo6qtra2mQgzXnH+WpYebnZBgCAsjt16pRqamqSgXRB3Rx9aMMHtWzpJWY7AADK5syZM3r++ed1wQUXpKbs3nG+Fi+q1+/f/BGzLQAAZfPss89qwYIFUyMkz/M0v75ObVdfpc9t7tLixUvMZQAAKJnXX39dv/jFL3Tq1CnNnz9fnufJk6T9j//Qf3tyUpOTk3ptbFzDx97WU/se06FDh3Rg+HmdGfu12RcAAFLqe+hGR0fN4iwTExMaHR3V6OionnvuOS1cuFALFixIfsIukUgG0tN7f+BP+r5839fk5KQOvzZPl8yfq4mJCY2Pj+vtt9/W5OSkfN83+5fv+zr2q1FdUjdhVqXZliunOKvzNdUoavsyi+1tRs/WadGCC9P3zb6C+8HPl0+Mavdj9fISvuT5yScg4cuTLwVlCV+SrwV1J3XZol/r6vf+RkYfuQRtbM+Xn3qOw7+HbydOnNBll5Xv05bm9mB2qfQf2CcSlf0zShf3r5TbVKq+bP14nqdEIqHzzjtPtbW1qq2t1QUXXJCcpkuVe56n/w/sYvEIIBM5GAAAAABJRU5ErkJggg==" width="420" height="342" class="img_ev3q"></p>
<p><code>+OTAFWUP:READY</code> means the module is ready to receive the file. On receiving the command the
module first erases the spare area, so this line appears about 2 seconds later. Anything sent
before this line loses its first part, so always wait for it.</p>
<p>If nothing arrives for 60 seconds after <code>READY</code>, the module cancels the transfer and
returns to command mode. Start step 3 within that time.</p>
<blockquote>
<p><strong>Do not type anything after <code>READY</code>.</strong> From this point every byte that arrives is
treated as firmware data. A single Enter changes the first byte of the file, and the
transfer is refused.</p>
</blockquote>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="step-3-send-the-file-binary-transfer">Step 3: Send the file (binary transfer)<a href="#step-3-send-the-file-binary-transfer" class="hash-link" aria-label="Direct link to Step 3: Send the file (binary transfer)" title="Direct link to Step 3: Send the file (binary transfer)">​</a></h3>
<ol>
<li>
<p>Click <code>File</code> → <code>Send file...</code>.</p>
</li>
<li>
<p>Choose <code>w55rp20_app_1.0.0.fwpkg</code>.</p>
</li>
<li>
<p>Check the <code>Binary</code> option.</p>
<table><thead><tr><th><code>File</code> → <code>Send file...</code></th><th>Choosing the file and checking Binary</th></tr></thead><tbody><tr><td><img decoding="async" loading="lazy" alt="File → Send file..." src="/assets/images/fw-at-6-sendfile-menu-e582b42719ad9733f3dc199b50b20e30.png" width="419" height="342" class="img_ev3q"></td><td><img decoding="async" loading="lazy" alt="Choosing the file and checking Binary" src="/assets/images/fw-at-7-sendfile-be1d811ffe930ac662c78ef04d8ee140.png" width="518" height="449" class="img_ev3q"></td></tr></tbody></table>
<blockquote>
</blockquote>
</li>
<li>
<p>Click Open (or OK) to start the transfer.</p>
</li>
</ol>
<blockquote>
<p><strong>Always check Binary.</strong> Without it, Tera Term sends the file as text, changing the
line-break characters (CR, LF) or leaving some bytes out. The file then does not arrive
as it was, and the module refuses it with an error such as <code>IMAGECRC</code> or <code>TIMEOUT</code>.</p>
</blockquote>
<p>Tera Term shows a progress window during the transfer. Wait until it closes. At 115200 bps
this takes about 40 seconds.</p>
<p><img decoding="async" loading="lazy" alt="Transfer progress window" src="/assets/images/fw-at-8-progress-4b89098b8a3d86110fd07feac57b0e3b.png" width="310" height="207" class="img_ev3q"></p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="step-4-check-that-the-transfer-completed">Step 4: Check that the transfer completed<a href="#step-4-check-that-the-transfer-completed" class="hash-link" aria-label="Direct link to Step 4: Check that the transfer completed" title="Direct link to Step 4: Check that the transfer completed">​</a></h3>
<p>When the transfer is finished, the screen shows these three lines. The first one (<code>IMAGE</code>) already appeared early in the transfer, right after the start of the file was received.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTAFWUP:IMAGE,1.0.0,408188</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTAFWUP:DONE,408188,1.0.0</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p><img decoding="async" loading="lazy" alt="Screen after the transfer completed" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAacAAAFWCAYAAADNIVIkAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAADsMAAA7DAcdvqGQAAB9vSURBVHhe7d1/cBzlnefxT8sYSTaWjY1/gAH/iLQuhxUHWxjWJhyhSDYrn9cndoOyP25dawJSVXIUNhVSd9mCouLK1l62LlaOZKssCKTMZdkINpjEQckCMT7AwmRTqV3dxbgksL1gnIBNkIUtGYOe+0PT456nn57p0fx6bL1fVVOa/vbTTz89avVH3T0aBbIc2f+8kSQjo/Fxo7FTp3V85KROjn2gk6On9OGHH9mLZBlj7FLNpRlTiiZeSrNtwLlu7NQpHXmvQRc1vKEXXzmgI795R6fGWrRu83U6+t2/V9/pm3TnHfP18v/o1YAJNOfaP9TV/96nH4x+Ul/+nPRPDzyj+ssXq6GhXtJyXf2ZhTIyevWBf9C++vOlRTera+N87fnbxxKXn/07y7VyxXKt/J3l2TGNjZ3S6NgpjY19YA9ZktTQcL4aG+rV0FCvhvp6e3bR6uoCu1RzQZA8pvPOm6YZjfWa0XC+mmbNUEP9dNXVBQoUKAgCxZY8sv95M27GZYz09rFhvX3sfV22ZLmaZs3WrKYm1Tc02osAAAqyD7eFfrnMbV+otd/sbZdOnRrV+8eHdXxkWG8cfE0L5l2gBfNmKwikuqAuvsThV39mjJEOvPG2zm+creaWlZoxc6bdDABQFPtwWyhuzu1wijp54oReH/yVTo2+p2WXLZgIKLtReMZUP2O2rrzqGoIJAFBRM2bO1O9etUrTG2fr7WPDMsYRTqNjH+jtY++ruWWlPQsAgIppWXGFfnN0RKNjH8TDaeT9UV12+XI1zuCMCQBQPY2NM3X50mYNHz8RD6cTo6fU1DTbLgMAUHFNTbM1eup0PJxOjp7SrKYmuwwAQMVd0DRbJ0dPxcPpww8/4u3iAICaqK9v1IcffhQPp2rgj0cBAEmMMfE3n+984jvm5s+st8t5bf+HH9ilRBv+/I81Pj6uurqa5CIA1Ih9uC30S/rU+Tsn289+uqN8Z05/+ecPFnwAwFR295f+m2bOXqDGWRepcdb82GPm7IW6+0v/3V6s5q74D9dq9wsv2eWs3S+8pN+96jq7XJKyhZMkzZj185zn0cdk7Onfm/ONe/yJJxPnrb+lI2fZ9bd0xGqhuzZ/WVdcuSo7/fgTT2b7uWvzl3PapmXvZI2z5uesoxzs/iuxDtsVV67Snv69dlmNs+brhRf3xMbT6PheAJiw7cGH9fOX/49+/eZr+vWbQ7HHv/3yZW178GF7sZr7+29t1V/d1uUMqN0vvKS/uq1L337gG/askpQvnE6f+Tpj1s914tgqnTw2ceA8+e6qM/NTevyJJ3XzH6zT6Mg72ceLL/Unzlu2dGnsoPjMs7ucB9aehx7JPt/Tv1cbNnZm+3n2uV05IZhWuHzn7Ru1/ZEejY68o//3b5ML5STVWIft87dt0Pd7/ymn9vgTT6rz9o264RNrsmP69Kdu0nP/vFOjI+/oh0/25rQHMGF8fFyLL7lYs2fPdj4+tnyZxsfH7cVq7sYbrtd3H94WC6gwmL778DbdeMP1OcuUKhZOk32vghnLPMl8DcYkncrURjOPjDT3m8LAiPrm1q9n5/1q4F+c86Jh1Hn7xsQDa+jlva/oa1vuy07ff99XsiEI6Zb29Xr2uV05tUe/95g+cf3qnBqAc5sdUJUMJufHF03aqHTytVWaccnPdXJo1URYZQLJjJ0JrTTsAIna079Xn/7UTVq2dIk9S5+88Qa9vPeV7PTnOv4k5yxJku7/6t/ocx1/klOLWrz4Eh04eNAuT1r0kmH0EtwVV67SN7ofUOOs+drTvzf7PHwcOHgop5980q5j/S0dOW339O/VXZu/nJ12CV/naOg/8+wu3frZWyKtAEwF0YCqVDCFyhdOY2fOnsIwyp5NjUomcuaUxpIll9mlrGVLl9olSdJll16qQ4feyKl13r4xe5luT/9efermm3TxxYuy83//umv11/d+NTv9t1//n9nnpdrTv1ePfu+x7KWv++/7ir7R/UB2/qFDb2h05B2tWX2d7t50Z7bd9kd61P3Nb+f0laSYdSgTzuE6bv6DdfrE9auzlwqjy0V9/rYN2dDP94sDUE3RX+byPXB2Kl84fTDxOPHLzP0le7rIe052yEQlndm88eabsVDbdNcXdf9X/0bKBI991rRm9XX62pb7sjtyUvBFz2zse1tJXt77ip55dld2uQ0bO/X87hey8zfd9cWc9tF2aRW7jge3fUuSdM01v6fly5Zmz4A+cf3qxNf8lvb1+s7D2yVJL77UH3sNgVoIfyEr9ED5RC/lue5BlVPZwul/v3JHwUda11zze7HLcaE1q6/TM8/ucl72en73C/r9667NqS1bukQf+9gyPf7Ek3rttQPZM4io6FnLkiWX6ZM33mA3yWlTzA3/r225L+cHJWnZxlnz9auBf9Fo5qymGGnXMVnha3jg4CH1PPSI8zUEcG6z7zHZ96DKreRwGj4+okWLFmr58uVatmxZ4mP58uW6+OKLdezYb+0uYpYtXaLO2zfG3iYdvs37a1vu08dbr3HOcx04//Iv/kwbNnbq/vu+Ys/KceDgIf31vV/V3ZvutGdNin3JsJDw/s6j33vMnpWo2HVM1idvvEHr1n+WS3pACerq6nT02Lt2Oeutt46kesNYtdnBFKpkQJX8KvzrwKtauHCR5s6dq3nz5iU+5s6dq0WLFulf/++rdhdO39z6dX3+tg05147Dy0l3b7pT2x/pyZknKfGM4dbP3pJzCSvqwMFD2T4+3npN7F2ApbAvGTZaf6sV1Xn7xmybpEuLLsWsoxS3tK/X6wcOckkPKEHXHbfpyquvS/wj3JaVV6nrjtvsxWrKGKMv3nl3LJhCYUB94b9utmeVJPaZEj96/DvmU3+Y7uOL3jh8RLt292vGjBmpPi8vCAKNjo7qP15/rZZcvtieDQDnMPtwW+iY6c/HFxljFAT2+ItR3LLP/WRHfIliwmnk/VG9ffRdmSL+aCyoq9NFc+dodhP/zBDAVGIfbgvFjT/hVDp72/MrOZwAAGnZh9tCcTO1w6nke04AAJQb4QQA8A7hBADwDuEEAPAO4QQA8E4snNL8vRIAAJVijImHEwAAtUY4AQC8QzgBQFVwy6QYsT/b/WHvQ+aPbv28XQYAoCp+9Ph3OHMCAPinzOHUp66gS312uaqG1L1mjbqH7Dr84sO+ksbZvj+dLa8zkKuIcBpS95pAQXDmsaZ7SBrq1pqgGj+8CevPJ2ds5TzI9KmrmHGUdd2lyB13sKZbpQ2pttvV1xWoK+eo26cue1/s61LQ1VfF/bQSEl7noW6tKfl7CPipiHCSpE49bYxM5rFnU7PUvEl7zB5tarbbVoJj/flUZGx96gq2aOXgmXHcq53+HyD6uhRY4zb37tPfncW/Ure1d6pnR2QDhvZLq6V9g9HSgFavbKnQvgCgUooMJ5c8lw2GurUm/C0991fc8spZz87IjHBsQ+pe06LN/f3a3DJxxjBpQ/s1sLpD6yIHubZNm5SdjG1zfN1Dsd94o69hn7rWdKuve00RZ2aF9Klr7YC2DloH57Zt2taWeR4ddxA9I5kYW3dkPBPzkreruytQEG5PYr9l0LJSqwf2Z1/HoZ29UkeHBrKBNaSdvVLHuub4a+zcpnCxpP0peXtyz+KsM7jM61JxsX3PVol9C6iMMoRTkj51tfSqI/Ob+tNaW94DU1buekz7Pm3ut9s0a9OeQW1dvVpbB43Mnk12g/Sa16lDmxPOOFzbHF93wV/e+zdri7ZnznCeVuvmDfFLOsXo26GeznvznDVYr+HgVg2sjV5G6lFvOJ7BrRpY26U+x2varImx72s3Mmab2gr2W6LmdepQr3Zm+hvc16r2TSvUmg2sQe3rb9UK53a7tknx1yJnf0renrb2Tg3szwwkcwbXe2ZgUse6sJMKce17dpsK7FtAhRQZTj1a6/it0ck6IOb88E5adP2Zg5x94G27R1tXW4uV1cRBeeWWyNlBqGzb3Kl7z2yQ7tkaOdBN0uqVLXbpDPs1bN6k7Vujl8ci42lep47VA0rerE61h2djBfstVbNWtPZn+uvTjoGValGb2lszgTW0XwOd7QqHkythm+wxR/cne150e1pWSr0Tl3eHdu7Tyu33qjWzoX07BjJnb6XInKFGfv6Cls06k5tp973y71tAJRQZTrn3fLKXhByG9g9IPWvP/CCt7VF/yUel6PrPXKLKe+CtiGZt2mNkTLt2RC6hlG2bV69Uubeo0Dhcr6H74FaANfay9Zsge99paL/UsU7NmZzYN5i5zOdYfyGuMYdc8wb2D2XO4vZpMHMpcUVzi1YO7FCfhrR/IOnsrRiZM9TIz58Z3KowN1PvexXYt4BKKDKc0mte0arVWwdzf5jypVkJcn8IB7UvdlmvUtq0zRg9rS3qHirjNvfvU84W7etXaylHt7Z2dfbscN8XzHAdyEpaZ0al+s1qa1fnwH71TSSCJKl53cR9p4mracWvK9/+lLw9zVrR2qMdfYPa19quNjVrReuA9vftVG9r0tlb+aTe98q9bwEVUrFwUstKafPfnTkg9nVX5tp2W7s6eybCQZKGureox24jWZeASjDUra7c9yprR7jCxG221t28Qq39Z+6VxMfcoy1nNkhbeiKXyialTfdsHdDa2GXIrolLs9ZrqKFubdjcmmKdBV7TSfdbjBatVK+2RE+SmleodWCLtvRM4owl3/5UYHva2js1sGWLBjIDaWtvVe+WXrWWd4PdEvc9W7n3LaAyYuFkyvUvM5o3ac/TOnOPaMeKPDfk08q95zVxOa1N255uzV6P36B7E+85tbV3qmdtie/Wa96ke7Qhcu1/rfR05hJjnm2OrnsoNuYOdUbXsXqrOva1ZO4r9KpjcFvJv3k3b9ojEx1bECjY0Z65NNumbYMd6g3vaRSxztztsk2+3/Sata5D6lf0HZRtam/tV3/i/aZ87O9NdH8qsD1t7Wrtj5yttayU+id1ZbF4efa9HBXYt4ByM8bEP1vvqe8/aNZ33G6XUTV96lqzX/ekeVcfUBT2LZwdftj7UPzMCQCAWiOcAADeIZy806ZtXHZBRbBv4ezhvOd0U9vn7DIAAFWxq+/77nC68TO32mUAAKpi908fj4fTjn/sMe+NnW+XAQCoijkNH7jD6ae7f2mXAQCois/ceLU7nNr/NOdPQmvOGKMgCLJfq6VW6wWAs5UxRsPDw3a5KM//pDf9u/Win9nlqrnq9rRdi7Kn00izjGvdLmnbAQAqL3U4Scp+7E30AJ79KJzMmYXJnGUktSvXwT9NP9Gx5JO2HQCgOvKGU5oAqIUwTAAA56a84VRJ0bOoaNi4Lq2F8+yvlVbt9QEAJjjDKRoQrufRg3VYiwaKPQ0AQDGc4RS9/2Lfi7HPIsL5dhu7nUvgeCdc2mUBAOcuZzglCcMEAIBKyhtOrjOYSgdUKZcE0y6bth0AoDbyhlMarntOLmEbV+AVK7q+cq03bTsAQOWlDif7vlD4NfpI085m15LaRbnWG63b03Z/di2pHQCgNlKHEwAA1UI4AQC8EwunpHs4+epJ94Dy1Vxc7ez+AQDnNmNMPJyKFd6nqeT9mvB+EAEFAFND3nCabBgkLWd4NxwAIIVYOP367WN2qWK4XAcAcImF0+m3j+aExmQCxHUJrpSzpnAMk10eAOCH7du369FHH7XLMbFweu83R3P+5qdcf//jCqy0fadtBwDw28jIiI4fP26XY2Lh9O6hw3ZpUggTAMBkHHzjrXg4zVi1Ifu83AFjnz1N5pIhAODc1vLxVfFwWqEn7FJWGCZ2wES/liIML+4vAcDU9cxPfhEPpxd+/O92SbI+fy4aHHbNnpdUC5/bIWTX7PkAgHPbwUN74+EEAEAt3dH1hXg4TWuot0vnnHJeijxbpX0N0rabatK+Lmnbnct4DVCsb/2vrfFwyie8HxTd2aLTdrvodNJzezrpuWs6WrenJ8Ne1tWfq5bE1c5e3p7Ox9XOVYuKvi6F2qZl9+Vah6uWxG7jWtZVS2K3cS3rqiVJ264Ydl+u/l21JK529vL2dD6udq6aS9p2QJKxOdfHw2nWgovsUlbSPaQg8i48k3kzQ7TmUmq7sJZvLMWwl3Gt11VL4pofXd6edrWPcs131Wyu16kUSWN2rcdVs51N/ZWL/X1zjdlVS+Kab4+7HP2lkbYdkM+X/qguHk4jC8+EUy12tFqts9wHH7s/Vy0t17KuGvxX7u+bqz9XLS3Xsq6aS9p2QCE/2v16PJwWLZhnlyat3DvqZPozjksZYT/210JKbecaSxqu/ly1YqTddrtdofbF8r2/JGlfD7tdofahUtvVYl9LalfstgOzm2a5wuminB270E4ezi+047n6cdWCFJcdFFk2TdtyS7O9LoF1WSV8Ptn+ilHuddj9ub4XrloS3/urFXs70qrlvgaUatHCi+LhtHDhRdkdW5GdPEmh+SFXO1ctiX0gCZcttHyaNi5B5Ic5qpw/3GFf4brOFvZrEP1eRA+Gdi2J7/1VWjgGexz2dpTibN3XMDUtvfySeDj5wPUD6apVWvjDHCrnwaKayjnucvals6C/ajlX9jWgXPKGU6k/HD78hub6jbQYaQ4Spa7DVkp/tVjWtYyrppTrcM131VSj/pKUsqym2L4GFJI3nGzhjphvhwwvG6T5QUsjqb+wFh2Lq10a0X6iX119udZrc/Xn2g5XzcXVn6tWLfZr4NoOVy3J2dJfoXZpRMcV/erq394OF1d/rm1z1Vxc/blqLmnbYWqbNWuWmpqa7HJMbC/9wWPbzB//WZddxhRR6OCF/Hj9MNUZYzQ8PGyXi/Kzvu8Xd+aEcxsH1tLw+gHlEwsnTsenLg6speH1A8rDGBMPp3yi15Sj09FHmnZhLTo/X83uz8XVzrXeaN2etmtR9jQAoHJSh5PJXLIIb6wq85ti9IZrOM9uF50/md8uXf25uNrZ6y00vkLrAABUlil05sSBGgBQC3nDyWf2Zbhyi55FhWdbAIDqcIZT9MA/mRBwLRPW7Hoa4XKFAsLVzrVeexoA4A9jEsIpeo8m+jwt1zJhza6n4VrOVQvr9rTd1p5OEkTuoQEAqqXAPadKK/cZTBgmAICzV+KZU6jSZwxpz2BckoKNgAKAs52Z+Piiw4sXnw6k8+zZQLEuOXzYLgGYQkwZPr7on3/0vfxnTgAAVFvBy3oAAFTbuBknnAAAnjGZf5lh33O6/PBhfZjTckL4RoPwTQyuNx5E35CQ1M5+i3b4PKkWXS4fu62rv2i7aH92zTXmfKL9J7HHlyRtu5Br2+TYFrsve8yudq5a1FuLF+dMc88JmNpMGe45Pf3k9vRnTuGBLDzoK3PACg9a0Xl2u+j8pINcPq7+XKJjSeIan6umIsZcaFyy1pFP2nah6LpdyyZtmz1mVztXDQAqzUyFz9YzCW85L5fwAF4Lk133ZJcDgGo48s57+cPJZ5UKnWIP2sW298HZOGYAU8eS5R93h9Pp06dzLu0UGwKuZcKaXU8jXG4yB1X7MpcSxudSypgrLe3rEV6SK9Te1c5VA4BqcIbT9OnTcw5QxR6YXMuENbuehms5Vy2tpGXtICplzNVgj9clDJagwH0jVztXDQCqwRlO1ZLm4FpNvoaQi+/BCQClyBtOlT7wlXJwrVWwpV1vrdoBwLkgbzhFhZd2wks9lVDqOsKDd7EH8aT1hrV8/UXn52unSNtC25a2nYu9rGvbXGN2tXPVAKAaUoeT8pzpRGuu58UuY0+72O2iNdd689XC565pVz0qXzvXdNLy9rSrXZJwXr5lk9bhqke5agBQaUWFEybONGpxsK7VegGgFginItUqIGq1XgCohaLCKXqvIjodfaRpF9ai8/PV7P5cktrZNdfz6LL28knsfuxl7elo3Z5OU0uSpp1rfC5p2wFApaUOJ+P4m5fo/YjoPLtddP5kzgBc/bnY7ZLG4lLM+KJ9Rdfhqtlto1ztXLUkheYrYXwuadsBQDXkDac0B7+zUSnbFR7EizXZ5ZKUuz8A8EnecPKZOcsuP5U7SMrdHwD4xBlO59Jn67m4LpmlGV/aMYT9F2rvaueqAcBU4wync/2z9VzSjq9QgMm6f5OvraudqwYAU40znKolzYG+UgqFkEvaAAMAlCZvOFX6IFzKgb4awVaNdaSVdizlbgcAtZA3nKLCy0zhZadKKHUd9rLF9Be2m8wB216Ha73RvsOvrnaumourvyRp+lMR7QCg0lKHk/Kc6URrrufFLmNPu7ja2bWkdvbz6LKu+S6uZe35dl+utvZ0vpo9naY/V5ti2gFALRQVTlONT2cRPo0FACrJGEM45eNTGPg0FgCotMRwit7TCKddzwEAKKfEM6fTp09n7z8QRACAakoMp3y49wEAqLSiwwkAgEorKpw4awIAVFrRl/W4BwUAqIaiwgkAgEor+sxJnD0BACosMZymT5+e/Tsn7jEBAKopMZyU8NlrrucAAJRT3nACAKBWAkk6vHjx6UA6LywuGhyU6nJzq7GxMWcakKQDl1ySM33J4cM50wCmFmOMhoeH7XJRHnroIXc4AZNFOAFTWznC6bnnnuOyHgDAP4QTAMA7gSS9tXjxCRlTJ0nj06c3TJs2zW6nsbExuwTELHvrLbsEYAopx2W9p556aiKconof/ba59b98wS7z9nEAQEHlCKddu3ZxWQ8A4B/CCQDgHcIJAOAdwgkA4B3CCQDgHcIJAOAdZziFn0gefQAAUC3OcAIAoJYIJwCAV04N/phwAgD45cEfHiCcAAB+Wbb+DsIJAOCX/9RSTzgBAPwTCydj7AoAANXz48GxeDgBAFBLrz/1IOEEAPDLHf95OeEEAPBLffNawgkA4B/CCQDgHcIJAOAdwgkA4B3CCQDgHcIJAOAdwgkA4B3CCQDgHcIJAOCV48ePE04AAL9ccMEFhBMAwD+EEwDAO4QTAMA7hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO7FwMsbYJQAAqsYYEw8nAABqjXACAHiHcAIAeIdwAgB4h3ACAHiHcAIAeIdwAgB4JxZO/J0TAKDWYuEEAECtEU4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAACv8C8zAABeIpwAAN4hnAAA3iGcAADeIZwAAN4hnAAA3iGcAADeIZwAAN4hnAAA3iGcAADeIZwAAN4hnAAA3iGcAADeIZwAAN6JhZMxxi4BAFBVsXACAKDWCCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgFeMMYQTAMA/hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO4QTAMA7hBMAwDuEEwDAO7Fwevudd+0SAABVFQunpvPtCgAA1RULp6G3jtklAACqKhZO428csUsAAFRVLJx++ybhBACorVg4GbsAAEAVGWPi4fTB8fftEgAAVRULJwAAao1wAgB4JxZO5zddYJcAAKiqWDi9O3+eXQIAoKpi4bRg/ly7BABAVcXC6fLLLrFLAABUTRAEjnBavMguAQBQVbFwAgCg1ggnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHdi4WQM/zQDAFA7zn+ZAQBArRFOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAADvEE4AAK8EQUA4AQD8QzgBALxDOAEAvEM4AQC8QzgBALxDOAEAvEM4AQC8YowhnAAA/iGcAADeIZwAAN6JhVMQBHYJAICq4eOLAABeioXTtGl1mnvhHLsMAEDFjY2Nqa6uLh5O9eefp6VLLrXLAABU3PDwsBoaGuLhdP7087RsyWV2GQCAihsZGVF9fX08nGbOOF/r131aFy+ab88CAKBiTp48qddff10zZ86Mh1P99PO0YF6T/uJPb7FnAQBQMa+++qouvPBC95lTEASa0zRDa669Wl/a1KkFCxbaTQAAKJsTJ07oF7/4hUZGRjRnzhwFQaDYHzW98rN/NB+Nj2t8fFzvHR/V4JGP9OLuZ3XgwAHtG3xdJ4//1l4EAAAp87l4w8PDdjlmbGxMw8PDGh4e1muvvaa5c+fqwgsvnHinXl1dPJz2PveYGTdGxhiNj4/r4HuzNH9Oo8bGxjQ6OqqPPvpI4+PjMsbYi8oYoyPvDGv+jDF7VpZruUpKszqjM42SxpdbdrcZPjVD8y68IDtt9xVOh19/fXRYO59tUlBnpMBMfDPqjAIZKazVGUlGF844pkvn/VbXXnNVTh/5hG1c3y+T+R5Hn0cfR48e1aWXVu5dm/Z4cG6p9h/z19XFLgJVlI/bV84xlasvVz9BEKiurk7Tpk1TQ0ODGhoaNHPmzIlLeZl6EAT6/3tK5zxFOt16AAAAAElFTkSuQmCC" width="423" height="342" class="img_ev3q"></p>
<table><thead><tr><th>Line</th><th>Meaning</th></tr></thead><tbody><tr><td><code>+OTAFWUP:IMAGE,&lt;version&gt;,&lt;size&gt;</code></td><td>The start of the file (the header) passed its checks. Appears early in the transfer</td></tr><tr><td><code>+OTAFWUP:DONE,&lt;size&gt;,&lt;version&gt;</code></td><td>The whole file arrived, passed its checks and is stored in the spare area</td></tr></tbody></table>
<p>After <code>DONE</code> and <code>OK</code> the file is ready. It is not installed yet.
<strong>Unlike the web method, the module does not restart by itself: send <code>AT+OTAREBOOT</code> in step 5 to install it.</strong>
You can also check the state with the following command.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+OTASTATUS?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+OTASTATUS:READY,408188,408188,100</span><br></span></code></pre></div></div>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="step-5-reboot-to-install">Step 5: Reboot to install<a href="#step-5-reboot-to-install" class="hash-link" aria-label="Direct link to Step 5: Reboot to install" title="Direct link to Step 5: Reboot to install">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+OTAREBOOT</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">OK</span><br></span></code></pre></div></div>
<p>The module installs the new firmware as it reboots. When the installation has finished
and the module has started again, it sends a line with the new version.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">+READY:&quot;1.0.0&quot;</span><br></span></code></pre></div></div>
<p><img decoding="async" loading="lazy" alt="Screen showing +READY after the reboot" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAacAAAFWCAYAAADNIVIkAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAADsMAAA7DAcdvqGQAACFvSURBVHhe7d1/dBzlfe/x7whiyQILG4MNNmBsJFxxrkLIBYIUegnNSblynETkNKZJE8gPY4XcliMn0Jy0oT2Je5KmbWqdJCfEDuQmpmmCQlsTHKvUQHADFjjhtrfKOcZXAgMOdiA2QTJYkgE99w/trJ595pndZ3Zndh9J79c5e7TznWeeZ2Y9ms/OzGodiOHw/oeViIgSJZOTSsYnXpPRY8fl+PgJOT42Ia+//oa5SJ5SyizVnMs6OTTxksu2AbPd+MSEHH65Qc5oOCiP7D0gh1/4jUyMt8jajW+TI9/9pvS/drX8yY1nymNf6ZNBFcjCy/+nXPJcv/zz2DvkT68T+aev75L685ZLQ0O9iKySS65ZKkqUPPn1f5R99fNEznqndH/sTNnz1z+IXf60C1dJ6+pV0nrhqvw6jY9PyNj4hIyPnzBXWUREGhrmyfyGemloqJeG+npzdmJ1dYFZqrkgiF+nk08+SRrn10tjwzxpWtAoDfVvkrq6QAIJJAgCiSx5eP/DalJNilIiLx4dkRePviIrVqyQpgVNsqCpSerrG8xFAMw5cW+MIoeUnHLbx82vlbj1Sbp9pmTbGzda5dzGT8PExLgcGz0mo8dG5LlnD8iSxafKksWnSRCI1AV10TV5/smHlFIiBw6+KPXzF0hLy4XS2HiK2QzAnBZ3eIwcUnLKbR83v1bi1ifp9pmSbW/caJVzGz89U+MdP/6qDA/tl4mxEVl57pKpgDKbhmdM9fOb5OKLLyGYAACZamw8Rd588Vtl3vwF8uLREVHKEk5j4yfkxaOvyIUXtpizACBGUIN33ZhtLrzwInnhyDEZGz8RDadjr4zJivNWyPz5nDEBKIVQQnrmz2+UFStWycjoq9FwenVsQpqamswyAACZa2o6TcYmXouG0/GxCVlAOAEoiTMmpG9BU5McH5uIhtPrr7/Bx8UBzHBcbpyp6usb5PXX34iGUzXwx6MAgDhKqehbix333Kne9fudZrmo7/7gPrMU66MffI9MTk5KXV1NchFAKlTCM5O4N6RxfST7u5+ocLm4ccsVtz5x48S1NyXb3rjRKuc2fnrs4z3wbzvSO3P6yIe+XfIBAHNZzy1/LvMXLpf6prONxzKpb1om8xcul55b/txcrOZaL26X3T/bY5bzdv9sj1z0lg6zXJHUwklEpHHBzwue649yPDqwN/+PVt+0TPruuTd23tprP1Sw7NprPxSphW7+9Oek9eLpF7Lvnnvz/dz86c8VtHWlr0v40MdIg9l/FmOYWi/ukEcH9pplqW9aJv/+yEBkfeot/xZAVKl7QqXmz0xb7viuPDHwkLxwcL/xeFJeOPik/PL/PCJb7viuuVjNfesbX5XrP3GTNaB2/2yPXP+Jm+T2r/+dOasi6YXTa9M/Gxf8XF49epkcP3qZiIgcf+my6fmO+u65V37vmi6ZGD2Ufzyy57HYeatWrogcFHc9+LD1wLrlju/lnz86sFc+8vGb8v3senB3QQi6CpfvXn+D3PWd22Vi9JDs+7/Rf8hKVGMM0/qPfVju/tG/FNT67rlXutffIP/jyvb8Or3rne+Qh+7fLhOjh2THv/xjQXtg2uwMHVeTk5OybNnZsvC0JuvjglUrZXJy0lys5q763Q7ZduftkYAKg2nbnbfLVb+b7hvlSDiV+1kFNZ57kvsZjIvIRK42lnvkuNxvCgND97W//3J+3pP/NWCdp4dR9/obYg+socce/4V86Yufz09/4bbP5kMQIu/verfsenB3QW3b9++WKzuuKKgBmN3MgMoymKxfX1S2MZHjT10mjct+LseHL5sKq1wgqfHp0HJhBoju0YG98q53vkNWnr/CnCVXX3WlPPb4L/LT133g2oKzJBGRv9z0FbnuA9cW1HTLl58tTx941iyXTb9kqF+Ca724Q77a+02pb1omjw7szT8PHweecV8H1zHWXvuhgraPDuyVmz/9ufy0Tfg666G/68GHZd0fvE9rBbiYu2dMs4UeUFkFUyi9cBqfPnsKwyh/NjUmorQzJxcrzjvXLOWtWhkNJhGRc89ZLs8+d7Cg1r3+hvxluqlgu0qWnb00P/+Kt10qf/YXf5Wf/vLf9OafV+rRgb2y7ft35y99feG2z8pXe7+Zn//scwdlYvSQvL39cvlMz6fy7e76zu2y+WvfKugrTpIxJBfO4Ri/d02XXNlxRf5Sob6cbv3HPpwP/WJvHIBq0t/MRR/THzRIl+3Skq2GSqUXTiemHq/+R+7+kjmd8J6TGTK6uDObg796PhJqG2/+pPzlpq+I5ILHPGt6e/vl8qUvfj6/U8cFn35mY97bivPY47+QXQ8+nF/uIx+/SX66+5H8/I03f7Kgvd7OVdIx7vjWVPhedulbZNXK8/NnQFd2XBH7mr+/691yx//+BxEReWTPY5HXEKiF8A2Z/XE49yi8NYDK6JfybPeg0pRaOP3D3htLPlxddulbIpfjQm9vv1x2Pfiw9bLXT3c/Ile87dKC2srzV8gFq86XvnvulaeefiZ/BqHTz1pWnHeuXH3VlWaTgjZJbvh/6YufL/iliVu2vmmZPPlfAzKRO6tJwnWMcoWv4YFnnpUtd3zP+hoCc4cyHnODeY/JvAeVtorDaWT0FTn7rKVywaqVsmrl+bGPC1atlGVnnyVHXnrZ7CJi5fkrpHv9DZGPSYcf8/7SFz8vv/Pmdus824Hz+j+6Tj7y8ZvkC7d91pxV4MAzz8qf/cVfyWd6PmXOKot5ybCU8P7Otu/fbc6KlXSMcl191ZWy5n0f5JIeUIG6ujo5evSoWc47dOjXTh8YqzYzmEJZBlTFr8J//vL/yZKlZ8mi0xfL6YvPiH0sOn2xLD3rbPnPXw6ZXVh97e+/LOs/9uGC68jh5aTP9HxK7vrO7QXzRCT2jGHdH7yv4BKW7sAzz+b7+J03t0c+BVgJ85JhvfG3Wrru9Tfk28RdWrRJMkYl3t/1bnn6wDNc0kOO7x9u8POspnv9R+W/vfXK2D/CveCi/y7d6z9qLlZTSim56U9uiQRTKAyoT/7xZ8xZFYnsYff96E71+9e4fX3Rwed/LQ/++8+lsbHR6fvygiCQsbExuarjrXL+eWnfqATgL2U73MwBrtvs99cXKaUkCOzzKmPvc9f9O6JzkoTT6Cvj8uKRl52CKRQEgZxxepMsbGo0ZwGYtQin4vwOp+zYx6s4nADADeFUHOGk23V/il/8CgDx7AchIA7hBADwDuEEAPAO4QQA8A7hBADwTiScknwsHACAtCmlouEEAECtEU4AAO8QTgCQGW6TlCvyl3E/7rtDvecDnzDLAABUxX0/upMzJwCAf1IOp37pDrql3yxX1bD0dnRI77BZh1982FdczPT9aaa8zkChBOE0LL0dgQTB9KOjd1hkuFc6gmr88saMX0zBuqV5kOmX7iTrkerYlShc76CjVypbpdpuV393IN0FR91+6Tb3xf5uCbr7q7ifZiHmdR7ulY6K/w0BPyUIJxGRDbJTKVG5x56eZpHmHtmj9khPs9k2C5bxi8lk3fqlO9gkrUPT63Gb7PD/ANHfLYGx3uq2ffK3M/gtdWfXBtm6XduA4f0i7SL7tP/Pcnj/oLS3tmS0LwDISsJwsily2WC4VzrCd+mFb3HTVTDODm1GuG7D0tvRIhsHBmRjy9QZQ9mG98tg+zpZqx3kOnt6JD8Z2ebo2MORd7z6a9gv3R290t/bkeDMrJR+6V4zKJuHjINz5xbZEv7vKPp6B/oZydS69WrrMzUvfrt6uwMJwu2J7TcFLa3SPrg//zoO7+gTWbdOBvOBNSw7+kTWrW2OvsbWbQoXi9uf4ren8CzOOIPLvS6Zi+x7piz2LSAbKYRTnH7pbumTdbl36jtlTboHprzCcVTXPtkY+Z/Wm6Vnz5Bsbm+XzUNK1J4es4G75rWyTjbGnHHYtjk6dsk37wMbZZNsy53h7JS2jddHL+kk0b9dtm64rchZg/EaDm2WwTX6ZaSt0heuz9BmGVzTLf2W17RZptZ9X5cSpbZIZ8l+K9S8VtZJn+zI9Te0r026elZLWz6whmTfQJustm63bZsk+loU7E/x29PZtUEG9+dWJHcG1ze9YiLr1oadZMS275ltMti3gIwkDKetssbyrtHKOCAW/PKWTR8/d5AzD7ydt8rmdmOxVE0dlFs3aWcHodS2eYPcNr1Bcutm7UBXpvbWFrM0zXwNm3tk22b98pi2Ps1rZV37oMRv1gbpCs/GSvZbqWZZ3TaQ669ftg+2Sot0SldbLrCG98vghi6x/9eZMdtkrrO+P5nz9O1paRXpm7q8O7xjn7Ruu03achvav30wd/ZWidwZqvb7F7RslOncdN330t+3gCwkDKfCez75S0IWw/sHRbaumf5FWrNVBio+KunjT1+iKnrgzUSz9OxRolSXbNcuoaS2ze2tkvYWlVoP22toP7iVYKx7av3GyN93Gt4vsm6tNOdyYt9Q7jKfZfxSbOscss0b3D+cO4vbJ0O5S4mrm1ukdXC79Muw7B+MO3tLIneGqv3+qaHNEuam876Xwb4FZCFhOLlrXt0m7ZuHCn+ZiqVZBQp/CYdkX+SyXlY6ZYtSslM2Se9wits8sE8KtmjfgLRVcnTr7JINW7fb7wvm2A5kFY2Zk1W/eZ1dsmFwv/RPJYKIiDSvnbrvNHU1LflYxfan+O1pltVtW2V7/5Dsa+uSTmmW1W2Dsr9/h/S1xZ29pcd530t73wIyklk4SUuryMa/nT4g9vdmc227s0s2bJ0KBxGR4d5NstVsI2JcAqrAcK90F35WWbaHA8ZuszF282ppG5i+VxJd562yaXqDZNNW7VJZWTrl1s2DsiZyGbJ76tKs8RrKcK9cv7HNYcwSr2nZ/SbRIq3SJ5v0k6Tm1dI2uEk2bS3jjKXY/lRiezq7Nsjgpk0ymFuRzq426dvUJ23pbrBd7L5nSnvfArIRCSeV1n+Z0dwje3bK9D2i7auL3JB3VXjPa+pyWqds2dmWvx5/vdwWe8+ps2uDbF1T4af1mnvkVrleu/a/RmRn7hJjkW3Wxx6OrPM62aCP0b5Z1u1ryd1X6JN1Q1sqfufd3LNHlL5uQSDB9q7cpdlO2TK0TvrCexoJxizcLlP5/bprlrXrRAZE/wRlp3S1DchA7P2mYsx/G31/KrE9nV3SNqCdrbW0igyUdWUxuSL7XoEM9i0gbUqp6Hfr3Xv3t9V71603y6iafunu2C+3unyqD0iEfQszw4/77oieOQEAUGuEEwDAO4STdzplC5ddkAn2Lcwc1ntOV3deZ5YBAKiKn/bfbQ+nq675gFkGAKAqdt//o2g4bf/hVvXy+DyzDABAVSxsOGEPp/t3/4dZBgCgKq656hJ7OHX9YcGfhNacUkqCIMj/rJZajQsAM5VSSkZGRsxyIg//a5/7p/X07+yy1Wx1c9qs6cxpFy7L2Ma2cW0HAMiecziJSP5rb/QDeP6rcHJnFip3lhHXLq2Dv0s/+roU49oOAFAdRcPJJQBqIQwTAMDsVDScsqSfRelhY7u0Fs4zf2at2uMBAKZYw0kPCNtz/WAd1vRAMacBAEjCGk76/RfzXox5FhHON9uY7WwCyyfhXJcFAMxe1nCKE4YJAABZKhpOtjOYrAOqkkuCrsu6tgMA1EbRcHJhu+dkE7axBV5S+nhpjevaDgCQPedwMu8LhT/1h0s7k1mLa6ezjavXzWmzP7MW1w4AUBvO4QQAQLUQTgAA70TCKe4eTrF63D2gYjUbWzuzfwDA7KaUioZTUuF9mizv14T3gwgoAJgbioZTuWEQt5zi03AAAAeRcPr1i0fNUma4XAcAsImE02svHikIjXICxHYJrpKzpnAdyl0eAOCHbdu2yV133WWWIyLh9PILRwr+5ietv/+xBZZr367tAAB+O3bsmIyOjprliEg4vfTs82apLIQJAKAczxw8FA2nxsuuzz9PO2DMs6dyLhkCAGa3losui4bTarnHLOWFYWIGjP6zEmF4cX8JAOauXf/6RDScfvaT58ySiPH9c3pwmDVzXlwtfG6GkFkz5wMAZrdnnn08Gk4AANTSjd2fiobTSQ31ZmnWSfNS5Ezl+hq4tptrXF8X13azGa8BkvrG1zZHw6mY8H6QvrPp02Y7fTruuTkd99w2rdfN6XKYy9r6s9Xi2NqZy5vTxdja2Wo6/XUp1daV2ZdtDFstjtnGtqytFsdsY1vWVovj2i4Jsy9b/7ZaHFs7c3lzuhhbO1vNxrUdEGd84duj4bRgyRlmKS/uHlKgfQpP5T7MoNdsKm0X1oqtSxLmMrZxbbU4tvn68ua0rb3ONt9WM9lep0rErbNtHFvNNJP6S4v572ZbZ1stjm2+ud5p9OfCtR1QzC3vqYuG07Gl0+FUix2tVmOmffAx+7PVXNmWtdXgv7T/3Wz92WqubMvaajau7YBS7tv9dDSczlqy2CyVLe0dtZz+lOVSRtiP+bOUStvZ1sWFrT9bLQnXbTfblWqflO/9xXF9Pcx2pdqHKm1Xi30trl3SbQdOa1pgC6czCnbsUjt5OL/Ujmfrx1YLHC47iLasS9u0uWyvTWBcVgmfl9tfEmmPYfZn+7ew1eL43l+tmNvhqpb7GlCps5aeEQ2npUvPyO/You3kcUrND9na2WpxzANJuGyp5V3a2ATaL7MuzV/usK9wrJnCfA30fwv9YGjW4vjeX9bCdTDXw9yOSszUfQ1z0/nnLYuGkw9sv5C2WtbCX+ZQmgeLakpzvdPsS2ZAf9UyW/Y1IC1Fw6nSXw4f3qHZ3pEm4XKQqHQMUyX91WJZ2zK2mjiOYZtvq0mN+otTybIyx/Y1oJSi4WQKd8RiO2R42cDlF81FXH9hTV8XWzsXej/6T1tftnFNtv5s22Gr2dj6s9WqxXwNbNthq8WZKf2VaudCXy/9p61/cztsbP3Zts1Ws7H1Z6vZuLbD3LZgwQJpamoyyxGRvfSff7BFvf+D3WYZc0SpgxeK4/XDXKeUkpGREbOcyEP9dyc7c8LsxoG1Mrx+QHoi4cTp+NzFgbUyvH5AOpRS0XAqRr+mrE/rD5d2YU2fX6xm9mdja2cbV6+b02ZNZ04DALLjHE4qd8kivLEquXeK+g3XcJ7ZTp9fzrtLW382tnbmuKXWr9QYAIBsqVJnThyoAQC1UDScfGZehkubfhYVnm0BAKrDGk76gb+cELAtE9bMuotwuVIBYWtnG9ecBgD4Q6mYcNLv0ejPXdmWCWtm3YVtOVstrJvTZltzOk6g3UMDAFRLiXtOWUv7DCYMEwDAzBV75hTK+ozB9QzGJi7YCCgAmOkSnDmFB/0sL3NlMYbtnpNN2uMCAMrnHE5S5ExHr9meJ13GnLYp1k4fV3+4tDPZagCA7JS8rAcAQLVNqknCCQDgmaRnTua9G/1+jj6vVLuwps8vVjP7i2O2tfWnt9OZNb0vs62NaxuX/lzbheLW26yZzJqtna0GAFlSpb6+SKcs30ln3ssJ55nt9Pnl3MOx9Wejr0sc2/rZapJgnUutlxhjFOPaLqSPbVs2btvMdba1s9UAIGvKFk7FDmAzkcr4nX94AK+FcscudzkAqIbDv3k5Gk4zRVahk/SgnbS9D2biOgOYO1asusgeTvqBv5wQsC0T1sy6i3C5cg6q5mUuiVk/m0rWOWuur0d4Sa5Ue1s7Ww0AqsEaTvoB3XZwL8W2TFgz6y5sy9lqruKWNYOoknWuBnN9bcJgCUrcN7K1s9UAoBqs4VQtLgfXavI1hGx8D04AqETRcMr6wFfJwbVWweY6bq3aAcBsUDScdOGlnfBSTxYqHSM8eCc9iMeNG9aK9afPL9ZOtLalts21nY25rG3bbOtsa2erAUA1OIeTFDnT0Wu250mXMadtzHZ6zTZusVr43DZtq+uKtbNNxy1vTtvaxQnnFVs2bgxbXWerAUDWEoUTps40anGwrtW4AFALhFNCtQqIWo0LALWQKJz0exX6tP5waRfW9PnFamZ/NnHtzJrtub6suXwcsx9zWXNar5vTLrU4Lu1s62fj2g4AsuYcTsryNy/6/Qh9ntlOn1/OGYCtPxuzXdy62CRZP70vfQxbzWyrs7Wz1eKUmi8x62fj2g4AqqFoOLkc/GaiSrYrPIgnVe5ycdLuDwB8UjScfKZm2OWntIMk7f4AwCfWcNIP/OWEgG2ZsGbWXYTLpXVAtl0yc1k/13UI+y/V3tbOVgOAucYaTvq9B/25K9syYc2su7AtZ6tVwnX9SgWYGPdvirW1tbPVAGCusYZTtbgc6LNSKoRsXAMMAFCZouGU9UG4kgN9NYKtGmO4cl2XtNsBQC0UDSddeJkpvOyUhUrHMJdN0l/YrpwDtjmGbVy97/CnrZ2tZmPrL45Lf5KgHQBkzTmcpMiZjl6zPU+6jDltY2tn1uLamc/1ZW3zbWzLmvPNvmxtzeliNXPapT9bmyTtAKAWEoXTXOPTWYRP6wIAWVJKEU7F+BQGPq0LAGQtEk76fQz9XkbccwAA0hR75hReQgr4WxsAQJXFhlMx3PsAAGQtcTgBAJC1ROHEWRMAIGv5y3pKJAgfopSIUhKISDDVKv+zLghETU7m5/EofAAA0hEokeDw8uWT5gwkt+z5580SAMwpSikZGRkxy4ns3Lkz2WU9AACyVtan9QAAyFJsOCkeTg8AQPqUUpZ7TkEgy371q4KGsDu0fHnBNPecAMx1adxzuu++++xnTgAA1MoLL7wQH058tx4AoBZWrlxpDye+Ww8AUEvWcCqGb4kAAGQtcTgBAJClV155JVk4cdYEAMhaU1NTsnDiHhQAoBoShRMAANWQOJw4ewIAZM0aTmEAcY8JAFAL1nCSXEDpwRT3HACAtMWGEwAAtTIjwim8x1Xte121GhcA5jrncArvQZnfsVesbk6bNZ057cJlGdvYNq7tAADZcw4n0e5D6QfwsBbeh1Ix38tnq1XCpR99XYpxbQcAyN7E0E+Kh5NLANRCGCYAgNnn2z8+UDycsqSfRelhY7u0Fs4zf2at2uMBAERWvvdGezjpAWF7rh+sw5oeKOY0AACu3t1Sbw8n/f6LeS/GPIsI55ttzHY2Qe7sqZxlAQCzlzWc4oRhAgBAVn4yNF48nGxnMFkHVCWXBF2XdW0HAKi+p+/9dvFwcmG752QTtrEFXlL6eGmN69oOAJCtG9+3yj2czPtC4U/94dLOZNbi2uls4+p1c9rsz6zFtQMAVF998xr3cAIAoFoIJwCAd5zDKe7ejnnPSW9XrGZja2f2DwCY/ZzDKU54nybL+zXh/SACCgDmhqLhVG4YxC2n+DQcAMBB0XDKGpfrAAA21nDSQ6OcALFdgqvkrClch3KXBwDMLNZw0v/mJ62//7EFlmvfru0AALODNZzSQJgAAMoxOjpaPJzSDhjz7KmcS4YAgNnt1FNPLR5OpjBMzIDRf1YiDC/uLwHA3OYcTuF9H/P+j1kz58XVwudmCJk1cz4AYPZzDicAAKrFGk765TvzMh4AAFmLhpNSol57LfJ4UxDwMB4AgGwESiQ4vHz5pDkDyS17/nmzBABzilJKRkZGzHIiDzzwgOXMCQCAGiOcAADeCUREDi1bNhEW1MknzaurO6mgkYjIiRMnzBIMKw4dMksAMKekcVlv165dU+Gk++H3vqGuu/5/mWX+3ggAUFJa4cRlPQCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3rOGkf9O4+S3hAABkLRJOfMkrAKDWIuEEAECtEU4AAO8QTgAA7xBOAADvEE4AAO8QTgAA7xBOAACvKKUIJwCAfwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3IuGklDJLAABUVSScAACoNcIJAOAdwgkA4B3CCQDgHcIJAOAdwgkA4B3CCQDgHcIJAOAVpRThBADwD+EEAPAO4QQA8A7hBADwDuEEAPAO4QQA8A7hBADwDuEEAPAO4QQA8A7hBADwDuEEAPAO4QQA8A7hBADwDuEEAPAO4QQA8A7hBADwDuEEAPAO4QQA8A7hBADwDuEEAPAO4QQA8A7hBADwDuEEAPAO4QQA8A7hBADwDuEEAPAO4QQA8A7hBADwDuEEAPAO4QQA8A7hBADwDuEEAPAO4QQA8A7hBADwDuEEAPAO4QQA8A7hBADwDuEEAPAO4QQA8E4knF78zUtmCQCAqoqEU9M8swIAQHVFwmn40FGzBABAVUXCafLgYbMEAEBVRcLpt78inAAAtRUJJ2UWAACoIqVUNJxOjL5ilgAAqKpIOAEAUGuEEwDAO5Fwmtd0qlkCAKCqIuH00pmLzRIAAFUVCaclZ55ulgAAqKpIOJ137jKzBABA1QRBYAmn5WeZJQAAqioSTgAA1BrhBADwDuEEAPAO4QQA8A7hBADwDuEEAPBOJJyU4j/NAADUjvW/zAAAoNYIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIB3CCcAgHcIJwCAdwgnAIBXgiAgnAAA/iGcAADeIZwAAN4hnAAA3iGcAADeIZwAAN4hnAAAXlFKEU4AAP8QTgAA7xBOAADvRMIpCAKzBABA1fD1RQAAL0XC6aST6uT0RQvNMgAAmRsfH5e6urpoONXPO1nOX3GOWQYAIHMjIyPS0NAQDad5bzpZVq441ywDAJC5Y8eOSX19fTScTmmcJ+9d+y45+6wzzVkAAGTm+PHj8vTTT8spp5wSDaf6N50sSxY3yR/94bXmLAAAMvPkk0/KokWL7GdOQRDIwqZG6bj8ErmlZ4MsWbLUbAIAQGpeffVVeeKJJ+TYsWOycOFCCYJAIn/UtPehH6o3JidlcnJSXh4dk6HDb8gjux+QAwcOyL6hp+X46G/NRQAAEMl9L97IyIhZjhgfH5eRkREZGRmRp556Sk4//XRZtGjR1Cf16uqi4fT4gz9Qk0qJUkomJyflmZcXyJkL58v4+LiMjY3JG2+8IZOTk6KUMhcVpZQc/s2InNk4bs7Ksy2XJZfhlEw3ilu/wrK9zchEoyxedGp+2uwrnA5//vrIiOx4oEmCOiUSqKl/jDolgSiRsFanRETJosajcs7i38rll76loI9iwja2fy+V+zfWn+uPI0eOyDnnZPepTXN9MLtU+4/56+oiF4Ey5eP2pblOafVl6ycIAqmrq5OTTjpJGhoapKGhQU455ZSpS3m5ehAE8v8Bm/025rHy5+YAAAAASUVORK5CYII=" width="423" height="342" class="img_ev3q"></p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="step-6-check">Step 6: Check<a href="#step-6-check" class="hash-link" aria-label="Direct link to Step 6: Check" title="Direct link to Step 6: Check">​</a></h3>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#bfc7d5;--prism-background-color:#292d3e"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-text codeBlock_bY9V thin-scrollbar" style="color:#bfc7d5;background-color:#292d3e"><code class="codeBlockLines_e6Vv"><span class="token-line" style="color:#bfc7d5"><span class="token plain">AT+VERSION?</span><br></span><span class="token-line" style="color:#bfc7d5"><span class="token plain">+VERSION:&quot;1.0.0&quot;,&quot;EOE-W55RP20_BACnet&quot;,&quot;EOE-W55RP20_BACnet-0008DC123456&quot;,0x454F4502</span><br></span></code></pre></div></div>
<p>If the first field shows the new version, the update is complete.</p>
<h3 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="if-an-error-occurs">If an error occurs<a href="#if-an-error-occurs" class="hash-link" aria-label="Direct link to If an error occurs" title="Direct link to If an error occurs">​</a></h3>
<p>On an error the module sends <code>+OTAFWUP:ERROR,&lt;reason&gt;</code> and <code>ERROR:&lt;code&gt;</code>, then returns to
command mode. The firmware that is running now is unchanged, so fix the cause and start
again from step 2.</p>
<table><thead><tr><th>Reason</th><th>Meaning</th><th>What to do</th></tr></thead><tbody><tr><td><code>MAGIC</code></td><td>Not a firmware package</td><td>Make sure you chose the <code>.fwpkg</code> file and did not press a key after <code>READY</code></td></tr><tr><td><code>HEADERCRC</code></td><td>The start of the file is damaged</td><td>Check that Binary is checked, and download the file again</td></tr><tr><td><code>PRODUCT</code></td><td>The file is for another product</td><td>Make sure the file is for this module. The two values that follow are the product IDs of the file and of the module</td></tr><tr><td><code>IMAGECRC</code></td><td>The received contents failed the check</td><td>Check that Binary is checked, and download the file again</td></tr><tr><td><code>NOTAPP</code></td><td>The file is intact but is not firmware this module can run</td><td>Make sure it is the correct <code>.fwpkg</code> file</td></tr><tr><td><code>TIMEOUT,&lt;received&gt;,&lt;total&gt;</code></td><td>The file did not arrive in full</td><td>Check that the transfer started within the time set in step 2 and that Binary is checked</td></tr><tr><td><code>TIMEOUT,&lt;received&gt;,&lt;total&gt;,OVERRUN</code></td><td>The PC sent everything but the module missed part of it</td><td>Lower the baud rate or use <code>RTSCTS</code> flow control</td></tr><tr><td><code>PORT</code></td><td>The transfer cannot run with the current port settings</td><td>Check the port settings in step 1</td></tr><tr><td><code>BUSY</code></td><td>An update, or a CSV upload or re-apply, is running from the web interface</td><td>Try again when it has finished</td></tr></tbody></table>
<p>For other reasons, see <a href="/Product/Industrial-Solutions/BACnet/at-command-guide-en#sec-13">chapter 13 of the AT Command Guide</a>.</p>
<ul>
<li>If the transfer seems to have stopped, do not press any key; wait. When the time set in
step 2 has passed, the module sends <code>TIMEOUT</code> and returns to command mode by itself.</li>
<li>A few <code>ERROR:INVALID_COMMAND</code> lines may follow an error. They are the rest of the file
being read as commands. Press Enter once to clear them.</li>
<li>The AT method erases the spare area when the transfer starts. If the transfer fails, an
image received earlier is gone as well. The running firmware is not affected.</li>
</ul>
<hr>
<a id="note"></a>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="good-to-know">Good to know<a href="#good-to-know" class="hash-link" aria-label="Direct link to Good to know" title="Direct link to Good to know">​</a></h2>
<ul>
<li>Once a file has been received (<code>READY</code>), any reboot installs the new firmware:
<code>AT+REBOOT</code>, Reboot on the web interface, ReinitializeDevice from a workstation, or turning
the power off and on.</li>
<li>After a web upload the module reboots by itself a few seconds later; after an AT
transfer it waits for the host to reboot it.</li>
<li>To discard a received file without installing it, send <code>AT+OTACANCEL</code> before rebooting.</li>
<li>A factory reset is not possible while a received file is waiting. Install or cancel it
first.</li>
<li>The start reason reported for the first start after an update (<code>+DIAG:RESET</code> in <code>AT+DIAG?</code>, and
the Device&#x27;s Last_Restart_Reason) is that of the reboot that led to the installation.</li>
</ul>
<hr>
<h2 class="anchor anchorWithHideOnScrollNavbar_WYt5" id="related-documents">Related documents<a href="#related-documents" class="hash-link" aria-label="Direct link to Related documents" title="Direct link to Related documents">​</a></h2>
<table><thead><tr><th>Document</th><th>When to read it</th></tr></thead><tbody><tr><td><a href="/Product/Industrial-Solutions/BACnet/at-command-guide-en">AT Command Guide</a></td><td>Chapter 13. Details of <code>AT+OTAFWUP</code> and the other update commands</td></tr><tr><td><a href="/Product/Industrial-Solutions/BACnet/getting-started-en">Getting Started Guide</a></td><td>Connecting the module, setting the IP address, turning on the web interface</td></tr></tbody></table></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col"><a href="https://github.com/Wiznet/document_framework/tree/master/docs/Product/Industrial-Solutions/BACnet/firmware-update-guide-en.md" target="_blank" rel="noopener noreferrer" class="theme-edit-this-page"><svg fill="currentColor" height="20" width="20" viewBox="0 0 40 40" class="iconEdit_Z9Sw" aria-hidden="true"><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"></path></g></svg>Edit this page</a></div><div class="col lastUpdated_JAkA"></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href="/Product/Industrial-Solutions/BACnet/bacnet-setup-guide-en"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">BACnet Setup Guide</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/Product/Chip/MCU/W7100/w7100a"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">W7100A</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#update-file" class="table-of-contents__link toc-highlight">Update file</a></li><li><a href="#before-you-start" class="table-of-contents__link toc-highlight">Before you start</a></li><li><a href="#method-1-web-interface" class="table-of-contents__link toc-highlight">Method 1: Web interface</a><ul><li><a href="#step-1-turn-on-the-web-interface" class="table-of-contents__link toc-highlight">Step 1: Turn on the web interface</a></li><li><a href="#step-2-log-in" class="table-of-contents__link toc-highlight">Step 2: Log in</a></li><li><a href="#step-3-upload-the-file" class="table-of-contents__link toc-highlight">Step 3: Upload the file</a></li><li><a href="#step-4-automatic-restart-and-installation" class="table-of-contents__link toc-highlight">Step 4: Automatic restart and installation</a></li><li><a href="#step-5-check" class="table-of-contents__link toc-highlight">Step 5: Check</a></li><li><a href="#if-the-upload-is-refused" class="table-of-contents__link toc-highlight">If the upload is refused</a></li></ul></li><li><a href="#method-2-at-commands-uart" class="table-of-contents__link toc-highlight">Method 2: AT commands (UART)</a><ul><li><a href="#step-1-set-up-tera-term" class="table-of-contents__link toc-highlight">Step 1: Set up Tera Term</a></li><li><a href="#step-2-start-the-transfer" class="table-of-contents__link toc-highlight">Step 2: Start the transfer</a></li><li><a href="#step-3-send-the-file-binary-transfer" class="table-of-contents__link toc-highlight">Step 3: Send the file (binary transfer)</a></li><li><a href="#step-4-check-that-the-transfer-completed" class="table-of-contents__link toc-highlight">Step 4: Check that the transfer completed</a></li><li><a href="#step-5-reboot-to-install" class="table-of-contents__link toc-highlight">Step 5: Reboot to install</a></li><li><a href="#step-6-check" class="table-of-contents__link toc-highlight">Step 6: Check</a></li><li><a href="#if-an-error-occurs" class="table-of-contents__link toc-highlight">If an error occurs</a></li></ul></li><li><a href="#good-to-know" class="table-of-contents__link toc-highlight">Good to know</a></li><li><a href="#related-documents" class="table-of-contents__link toc-highlight">Related documents</a></li></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Docs</div><ul class="footer__items clean-list"><li class="footer__item"><a class="footer__link-item" href="/introduction">Introduction</a></li><li class="footer__item"><a class="footer__link-item" href="/">Products</a></li><li class="footer__item"><a class="footer__link-item" href="/Design-Guide/design_guide">Design Guide</a></li><li class="footer__item"><a class="footer__link-item" href="/VAR-Products-using-WIZnet/var_products_using_wiznet">VAR Products</a></li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Buy</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://eshop.wiznet.io/" target="_blank" rel="noopener noreferrer" class="footer__link-item">USA<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="http://shop.wiznet.eu/" target="_blank" rel="noopener noreferrer" class="footer__link-item">EU<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.wiznet.hk/en/" target="_blank" rel="noopener noreferrer" class="footer__link-item">China<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="http://wiznetshop.co.kr/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Korea<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Support</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://wiznet.io" target="_blank" rel="noopener noreferrer" class="footer__link-item">WIZnet Homepage<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://maker.wiznet.io/forum" target="_blank" rel="noopener noreferrer" class="footer__link-item">Forum<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="http://maker.wiznet.io/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Maker Community<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://github.com/Wiznet/" target="_blank" rel="noopener noreferrer" class="footer__link-item">GitHub<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div><div class="theme-layout-footer-column col footer__col"><div class="footer__title">Social</div><ul class="footer__items clean-list"><li class="footer__item"><a href="https://www.facebook.com/wiznettechnology" target="_blank" rel="noopener noreferrer" class="footer__link-item">Facebook<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.linkedin.com/company/wiznet/" target="_blank" rel="noopener noreferrer" class="footer__link-item">LinkedIn<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://twitter.com/wiznetteam" target="_blank" rel="noopener noreferrer" class="footer__link-item">Twitter<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li><li class="footer__item"><a href="https://www.youtube.com/channel/UCAxgCSp_xA2aQ1KA2Eknvqg" target="_blank" rel="noopener noreferrer" class="footer__link-item">Youtube<svg width="13.5" height="13.5" aria-hidden="true" class="iconExternalLink_nPIU"><use href="#theme-svg-external-link"></use></svg></a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2026 WIZnet Co., Ltd. Built with Docusaurus.</div></div></div></footer></div>
</body>
</html>